---
id: "portaria-949-a-2006-anexo-regras-tecnicas-das-instalacoes-electricas-de-baixa-te"
dre_id: "303262"
title: "Portaria n.º 949-A/2006, de 11 de setembro — ANEXO — Regras técnicas das instalações eléctricas de baixa tensão"
type: "Portaria"
number: "949-A/2006"
year: 2006
date: 2006-09-11
issuer: "Ministério da Economia e da Inovação"
status: "em vigor"
text_version: "consolidado"
last_amended: 2015-08-19
source: "https://diariodarepublica.pt/dr/legislacao-consolidada/portaria/2006-70055500"
original_pdf: "https://files.diariodarepublica.pt/1s/2006/09/17501/00020191.pdf"
retrieved: 2026-10-21
summary: "Aprova as Regras Técnicas das Instalações Eléctricas de Baixa Tensão"
legal_notice: "Texto consolidado sem valor legal. Confirma no Diário da República antes de o usares. Não substitui aconselhamento jurídico."
part_of: "portaria-949-a-2006"
part: "ANEXO — Regras técnicas das instalações eléctricas de baixa tensão"
---

# Portaria n.º 949-A/2006, de 11 de setembro — ANEXO — Regras técnicas das instalações eléctricas de baixa tensão

## ANEXO — Regras técnicas das instalações eléctricas de baixa tensão

1 - Generalidades.

11 - Campo de aplicação.

11.1 - As presentes Regras Técnicas aplicam-se às instalações eléctricas de:

a) Edifícios de habitação;

b) Edifícios de usos comerciais;

c) Estabelecimentos recebendo público;

d) Estabelecimentos industriais;

e) Estabelecimentos agro-pecuários;

f) Edifícios pré-fabricados;

g) Caravanas, parques de campismo e instalações análogas;

h) Estaleiros, feiras, exposições e outras instalações temporárias;

i) Marinas e portos de recreio.

11.2 - Instalações (ou partes de instalação) a que se aplicam as presentes Regras Técnicas:

a) Circuitos alimentados a uma tensão nominal não superior a 1000 V em corrente alternada ou a 1500 V em corrente contínua; em corrente alternada, as frequências preferenciais consideradas no âmbito das presentes Regras Técnicas são 50 Hz, 60 Hz e 400 Hz; no entanto, não são excluídas outras frequências para aplicações específicas;

b) Circuitos funcionando a tensões superiores a 1000 V, alimentados a partir de instalações de tensão não supe-rior a 1000 V em corrente alternada (como por exemplo, circuitos de lâmpadas de descarga, despoeiradores electrostáticos, etc.), com excepção dos circuitos internos dos próprios aparelhos;

c) Canalizações que não sejam abrangidas por prescrições relativas aos aparelhos de utilização;

d) Instalações eléctricas (de utilização) situadas no exterior dos edifícios;

e) Canalizações fixas de telecomunicação, de sinalização ou de telecomando, com excepção dos circuitos internos dos aparelhos;

f) Ampliações ou modificações das instalações, bem como partes das instalações existentes, afectadas por essas alterações.

11.3 - As Regras Técnicas não se aplicam a:

a) Veículos de tracção eléctrica;

b) Instalações eléctricas de automóveis;

c) Instalações eléctricas a bordo de navios;

d) Instalações eléctricas a bordo de aeronaves;

e) Instalações de iluminação pública;

f) Instalações em minas;

g) Sistemas de redução das perturbações electromagnéticas, na medida em que estas não comprometam a segurança das instalações;

h) Cercas electrificadas;

i) Instalações de pára-raios de edifícios (embora tenham em conta as consequências dos fenómenos atmosféricos nas instalações eléctricas, como por exemplo, na selecção de descarregadores de sobretensões).

11.4 - As presentes Regras Técnicas não se aplicam igualmente às instalações de produção, de transporte e de distribuição de energia eléctrica.

11.5 - As presentes Regras Técnicas apenas consideram os equipamentos eléctricos no que respeita à sua selecção e às suas condições de estabelecimento, incluindo o caso dos conjuntos pré-fabricados submetidos aos ensaios de tipo previstos nas prescrições que lhes são aplicáveis.

11.6 - A aplicação das presentes regras não dispensa o respeito pelas regras especiais relativas a certas instalações.

11.7 - A execução, a ampliação, a modificação ou a manutenção das instalações eléctricas, devem ser feitas por pessoas classificadas como BA4 ou como BA5 (veja-se 322.1) e nos termos da legislação vigente.

12 - Objectivo.

12.1 - As presentes Regras Técnicas indicam as regras para o projecto e para a execução das instalações eléctricas por forma a garantir, satisfatoriamente, o seu funcionamento e a segurança tendo em conta a utilização prevista.

12.2 - Na secção 13 são indicados os princípios fundamentais. Dado que as regras estão, face à evolução técnica, sujeitas a modificações, não são referidas regras técnicas pormenorizadas naquela secção.

12.3 - Nas partes 3 a 8 das presentes Regras Técnicas são indicadas as regras técnicas que devem ser verificadas por forma a que seja garantida a conformidade das instalações eléctricas com os princípios fundamentais indicados na secção 13.

13 - Princípios fundamentais.

131 - Protecção para garantir a segurança.

131.1 - Generalidades.

As regras indicadas na secção 13 destinam-se a garantir a segurança das pessoas, dos animais e dos bens contra os perigos e os danos que possam resultar da utilização das instalações eléctricas nas condições que possam ser razoavelmente previstas.

131.2 - Protecção contra os choques eléctricos.

131.2.1 - Protecção contra os contactos directos.

As pessoas e os animais devem ser protegidos contra os perigos que possam resultar de um contacto com as partes activas da instalação. Esta protecção pode ser garantida por um dos métodos seguintes:

a) Medidas que impeçam a corrente de percorrer o corpo humano ou o corpo de um animal;

b) Limitação da corrente que possa percorrer o corpo a um valor inferior ao da corrente de choque.

131.2.2 - Protecção contra os contactos indirectos.

As pessoas e os animais devem ser protegidos contra os perigos que possam resultar de um contacto com as massas, em caso de defeito. Esta protecção pode ser garantida por um dos métodos seguintes:

a) Medidas que impeçam a corrente de defeito de percorrer o corpo humano ou o corpo de um animal;

b) Limitação da corrente de defeito que possa percorrer o corpo a um valor inferior ao da corrente de choque;

c) Corte automático, num tempo determinado, após o aparecimento de um defeito susceptível de, em caso de contacto com as massas, ocasionar a passagem através do corpo de uma corrente de valor não inferior ao da corrente de choque.

131.3 - Protecção contra os efeitos térmicos.

A instalação eléctrica deve ser realizada por forma a excluir os riscos de ignição de produtos inflamáveis em consequência das temperaturas elevadas ou dos arcos eléctricos. Além disso, em serviço normal, as pessoas e os animais não devem correr riscos de queimadura.

131.4 - Protecção contra as sobreintensidades.

As pessoas, os animais e os bens devem ser protegidos contra as consequências prejudiciais das temperaturas muito elevadas ou das solicitações mecânicas devidas às sobreintensidades susceptíveis de se produzirem nos condutores activos. Esta protecção pode ser garantida por um dos métodos seguintes:

a) Corte automático antes que a sobreintensidade atinja um valor perigoso, tendo em conta a sua duração;

b) Limitação da sobreintensidade máxima a um valor seguro, tendo em conta a sua duração.

131.5 - Protecção contra as correntes de defeito.

Com excepção dos condutores activos, os restantes condutores e as outras partes destinadas à passagem de correntes de defeito devem poder suportar essas correntes sem atingirem temperaturas demasiado elevadas.

131.6 - Protecção contra as sobretensões.

131.6.1 - As pessoas, os animais e os bens devem ser protegidos contra as consequências prejudiciais de um defeito entre partes activas de circuitos a tensões diferentes.

131.6.2 - As pessoas, os animais e os bens devem ser protegidos contra as consequências prejudiciais das sobretensões devidas a causas diferentes das indicadas na secção 131.6.1 quando essas sobretensões forem susceptíveis de se produzir (fenómenos atmosféricos, sobretensões de manobra, etc.).

132 - Concepção das instalações eléctricas.

132.1 - Generalidades.

As instalações eléctricas devem ser concebidas com vista a garantir:

a) A protecção das pessoas, dos animais e dos bens, de acordo com o indicado na secção 131;

b) O funcionamento da instalação eléctrica de acordo com a utilização prevista.

As indicações necessárias para a concepção das instalações eléctricas são indicadas nas secções 132.2 a 132.5. As regras relativas à concepção das instalações eléctricas são indicadas nas secções 132.6 a 132.12.

132.2 - Características da alimentação.

132.2.1 - Natureza da corrente:

Alternada ou contínua.

132.2.2 - Natureza e número de condutores:

a) Corrente alternada:

. Condutor(es) de fase;

. Condutor neutro;

. Condutor de protecção;

b) Corrente contínua:

. Condutores equivalentes aos indicados na alínea anterior.

132.2.3 - Valores característicos e tolerâncias:

a) Tensões e tolerâncias;

b) Frequências e tolerâncias;

c) Corrente máxima admissível;

d) corrente presumida de curto-circuito.

132.2.4 - Esquemas de ligações à terra inerentes à alimentação e outras condições relativas à protecção.

132.2.5 - Exigências particulares do distribuidor de energia eléctrica.

132.3 - Natureza do fornecimento.

O número e os tipos de circuitos necessários para a iluminação, o aquecimento, a força motriz, o comando, a sinalização, as telecomunicações, etc., são determinados com base nas indicações seguintes:

a) Localização dos pontos de consumo da energia eléctrica;

b) Carga prevista nos diferentes circuitos;

c) Variação diária e anual do consumo;

d) Condições particulares;

e) Instalações de comando, de sinalização, de telecomunicação, etc.

132.4 - Alimentação de segurança ou de substituição.

A alimentação de segurança ou de substituição é caracterizada por:

a) Fontes (natureza e características);

b) Circuitos alimentados pela fonte de segurança.

132.5 - Condições ambientais.

As condições am-bientais são indicadas na secção 32 e na Norma IEC 60721.

132.6 - Secção dos condutores.

A secção dos condutores deve ser determinada em função:

a) Da temperatura máxima admissível nos condutores;

b) Da queda de tensão admissível;

c) Das solicitações electromecânicas susceptíveis de se produzirem em caso de curto-circuito;

d) De outras solicitações mecânicas às quais os condutores possam ficar submetidos;

e) Do valor máximo da impedância que permita garantir o funcionamento da protecção contra os curtos-circuitos.

132.7 - Modo de instalação das canalizações.

A selecção do modo de instalação das canalizações depende:

a) Da natureza dos locais;

b) Da natureza das paredes e dos outros elementos da construção que suportam as canalizações;

c) Da acessibilidade das canalizações às pessoas e aos animais;

d) Da tensão;

e) Das solicitações electromecânicas susceptíveis de se produzirem em caso de curto-circuito;

f) De outras solicitações às quais as canalizações podem ficar submetidas durante a execução da instalação eléctrica ou em serviço.

132.8 - Dispositivos de protecção.

As características dos dispositivos de protecção devem ser determinadas de acordo com a função a desempenhar, como por exemplo, a protecção contra os efeitos:

a) Das sobreintensidades (sobrecargas e curtos-circuitos);

b) Das correntes de defeito à terra;

c) Das sobretensões;

d) Dos abaixamentos e das faltas de tensão.

Os dispositivos de protecção devem funcionar para valores de corrente, de tensão e de tempo, adaptados às características dos circuitos e aos perigos susceptíveis de ocorrerem.

132.9 - Dispositivos para corte de emergência.

Se for necessário, em caso de perigo, interromper imedia-tamente um circuito, deve ser instalado um dispositivo de corte facilmente reconhecível e rapidamente manobrável.

132.10 - Dispositivos de seccionamento.

Com vista a possibilitar a manutenção, a verificação, a localização dos defeitos e as reparações, devem ser previstos dispositivos que permitam o seccionamento da instalação eléctrica, dos circuitos ou dos dispositivos individuais.

132.11 - Independência da instalação eléctrica.

A instalação eléctrica deve ser concebida por forma a não causar perturbações às outras instalações do edifício (eléctricas ou não), resultantes de avarias ou das suas condições normais de exploração.

132.12 - Acessibilidade dos equipamentos eléctricos.

Os equipamentos eléctricos devem ser colocados por forma a permitir, na medida do possível:

a) Espaço suficiente para executar a instalação inicial e a posterior substituição dos seus componentes;

b) Acessibilidade para fins de funcionamento, de verificação, de manutenção e de reparação.

133 - Selecção dos equipamentos eléctricos.

133.1 - Generalidades.

Os equipamentos eléctricos utilizados nas instalações eléctricas devem obedecer aos requisitos de segurança previstos nos artigos 3.º a 6.º do Decreto-Lei n.º 117/88, de 12 de Abril (Directiva da Baixa Tensão). Relativamente à referência a normas de equipamentos eléctricos em qualquer secção das presentes Regras técnicas, veja-se a secção 511.2.

133.2 - Características.

As características dos equipamentos eléctricos devem corresponder às condições e às características definidas para a instalação eléctrica (veja-se 132) e ainda às regras indicadas nas secções 133.2.1 a 133.2.4.

133.2.1 - Tensão.

Os equipamentos eléctricos devem ser compatíveis com o valor máximo da tensão (valor eficaz em corrente alternada) à qual são alimentados em regime normal, assim como às sobretensões susceptíveis de se produzir.

133.2.2 - Corrente.

Os equipamentos eléctricos devem ser seleccionados tendo em conta o valor máximo da intensidade da corrente (valor eficaz em corrente alternada) que os pode percorrer em serviço normal. Deve, ainda, considerar-se a corrente susceptível de os percorrer em condições anormais, tendo em conta a duração da sua passagem e os eventuais dispositivos de protecção.

133.2.3 - Frequência.

Caso a frequência tenha influência nas características dos equipamentos eléctricos, a frequência estipulada destes deve ser compatível com a frequência susceptível de ocorrer no circuito.

133.2.4 - Potência.

Os equipamentos eléctricos, seleccionados com base nas suas características de potência, devem poder ser utilizados à potência máxima absorvida em serviço, tendo em conta os factores de utilização e as condições normais de serviço.

133.3 - Condições de instalação.

Os equipamentos eléctricos devem ser seleccionados tendo em conta as solicitações e as condições ambientais particulares do local onde forem instalados e a que possam ficar sujeitos (veja-se 132.5). Contudo, se um equipamento eléctrico não tiver, por construção, as características correspondentes ao local da sua instalação, pode ser utilizado desde que seja dotado de uma protecção complementar apropriada que faça parte integrante da instalação.

133.4 - Prevenção dos efeitos prejudiciais.

Os equipamentos eléctricos devem ser seleccionados de modo a não causarem, em serviço normal, perturbações quer aos outros equipamentos quer à rede de alimentação, incluindo as resultantes de manobras. Entre as causas possíveis de perturbação, referem-se:

a) O factor de potência;

b) A variação da corrente provocada pela entrada em serviço dos equipamentos;

c) O desequilíbrio das fases;

d) As harmónicas.

134 - Execução e verificação das instalações eléctricas antes da entrada em serviço.

134.1 - Execução.

134.1.1 - É essencial que a execução das instalações eléctricas seja feita de forma cuidada por pessoal qualificado e utilizando equipamentos apropriados.

134.1.2 - As características dos equipamentos eléctricos, determinadas de acordo com o indicado na secção 133, não devem ficar comprometidas pela montagem.

134.1.3 - Os condutores devem ser identificados de acordo com o indicado na Norma IEC 60446.

134.1.4 - As ligações dos condutores entre si e a outros equipamentos eléctricos devem ser executadas de modo a garantir contactos seguros e duráveis.

134.1.5 - Os equipamentos eléctricos devem ser instalados de modo a garantir as condições de arrefecimento previstas.

134.1.6 - Os equipamentos eléctricos susceptíveis de ocasionar temperaturas elevadas ou de produzir arcos eléctricos devem ser montados ou protegidos de modo a excluir o risco da ignição dos produtos inflamáveis. As partes externas dos equipamentos eléctricos cuja temperatura seja susceptível de causar danos às pessoas devem ser montadas ou protegidas de modo a impedirem os contactos fortuitos.

134.2 - Verificação antes da entrada em serviço.

As instalações eléctricas devem ser verificadas antes da sua entrada em serviço, assim como por ocasião de modificações importantes, com vista a garantir a sua conformidade com as presentes Regras Técnicas.

14 - Limites das instalações.

141 - Origem das instalações.

Considera-se que as instalações eléctricas objecto das presentes Regras Técnicas têm por origem um dos pontos indicados nas alíneas seguintes:

a) Nas instalações alimentadas directamente por uma rede de distribuição (pública) em baixa tensão:

- Os ligadores de saída da portinhola;

- Os ligadores de entrada do quadro de colunas, no caso de não existir portinhola;

- Os ligadores de entrada do equipamento de contagem ou os do aparelho de corte da entrada, quando este estiver a montante do equipamento de contagem, no caso de não existir portinhola nem quadro de colunas.

b) Nas instalações alimentadas por um posto de transformação privativo, os ligadores de entrada do(s) quadro(s) de entrada (veja-se 801.1.1.4).

Nas instalações alimentadas por uma fonte autónoma de energia em baixa tensão, essa fonte faz parte integrante da instalação.

142 - Limite (a jusante) das instalações.

Para efeitos de aplicação das presentes Regras Técnicas, as instalações eléctricas estão limitadas, a jusante, por:

a) Terminais de alimentação dos aparelhos de utilização ou dos equipamentos eléctricos alimentados por canalizações fixas;

b) Tomadas, nos outros casos.

2 - Definições.

A presente parte das Regras Técnicas destina-se, em complemento das restantes partes, a definir os termos relativos às instalações indicadas na Parte 1.

21 - Características das instalações.

211 - Características gerais.

211.1 - Instalação eléctrica (de edifícios) (826-01-01); Instalação eléctrica (de utilização) (de edifícios).

Conjunto de equipamentos eléctricos associados com vista a uma dada aplicação e possuindo características coordenadas.

211.2 - Rede de distribuição.

Instalação eléctrica de baixa tensão destinada à transmissão de energia eléctrica a partir de um posto de transformação ou de uma central geradora, constituída por canalizações principais e ramais.

211.3 - Origem de uma instalação eléctrica (826-01-02); Origem de uma instalação eléctrica (de utilização).

Ponto de entrega da energia eléctrica a uma instalação eléctrica.

212 - Grandezas.

212.1 - Valor estipulado (151-04-03).

Valor de uma grandeza fixado, em regra, pelo fabricante para um dado funcionamento especificado de um componente, de um dispositivo ou de um equipamento.

213 - Instalações diversas.

213.1 - Instalações temporárias.

Instalações de duração limitada pelas circunstâncias que as motivaram, podendo distinguir-se as definidas nas secções 213.1.1 a 213.1.4.

213.1.1 - Instalações para reparações.

Instalações temporárias necessárias à resolução de um incidente de exploração.

213.1.2 - Instalações para trabalhos.

Instalações temporárias realizadas com o fim de permitirem a remodelação ou a transformação de instalações sem lhes interromper a exploração.

213.1.3 - Instalações semi-permanentes.

Instalações temporárias destinadas a utilizações de duração limitada não incluídas nas actividades habituais dos locais respectivos, ou instalações que se repitam periodicamente.

213.1.4 - Instalações de estaleiros.

Instalações temporárias, destinadas à execução de trabalhos de construção de edifícios e análogos.

214 - (Disponível.)

215 - Alimentações.

215.1 - Alimentação (para serviços) de segurança (826-01-05); Alimentação de emergência.

Alimentação prevista para manter em funcionamento os equipamentos essenciais à segurança das pessoas.

215.2 - Alimentação de socorro (826-01-06); Alimentação de reserva; Alimentação de substituição.

Alimentação prevista para manter em funcionamento uma instalação ou partes desta em caso de falta da alimentação normal por razões que não sejam a segurança das pessoas.

216 - Factores.

216.1 - Factor de utilização.

Relação entre a potência efectivamente absorvida por um dado aparelho de utilização e a sua potência estipulada.

216.2 - Factor de simultaneidade.

Relação entre o somatório das potências estipuladas dos equipamentos susceptíveis de funcionarem simultaneamente e o somatório das potências estipuladas de todos os equipamentos alimentados pelo mesmo circuito ou pela mesma instalação.

217 - Influências externas.

217.1 - Temperatura ambiente (826-01-04).

Temperatura do ar ou do meio no local em que o equipamento deve ser utilizado.

22 - Tensões.

221 - Tensão nominal (de uma instalação) (826-02-01).

Tensão pela qual uma instalação é designada.

222 - Domínios das tensões em corrente alternada.

No quadro 22A estão indicados os domínios das tensões em corrente alternada, nos quais devem ser classificadas as instalações de acordo com o valor da sua tensão nominal:

a) Para os sistemas ligados directamente à terra (esquemas TT e TN), os valores eficazes da tensão entre um condutor de fase e a terra e entre dois condutores de fase;

b) Para os sistemas não ligados directamente à terra (esquema IT), os valores eficazes entre dois condutores de fase.

QUADRO 22A

Domínios das tensões em corrente alternada (valores eficazes)

(ver documento original)

223 - Domínios das tensões em corrente contínua.

No quadro 22B estão indicados os domínios das tensões em corrente contínua, nos quais devem ser classificadas as instalações de acordo com o valor da sua tensão nominal, considerando-se:

a) Para os sistemas ligados directamente à terra, os valores entre um pólo e a terra e entre dois pólos;

b) Para os sistemas não ligados directamente à terra, os valores de tensão entre dois pólos.

QUADRO 22B

Domínios das tensões em corrente contínua

(ver documento original)

23 - Protecção contra os choques eléctricos.

231 - Termos gerais.

231.1 - Choque eléctrico (826-03-04).

Efeito fisiopatológico resultante da passagem de uma corrente eléctrica através do corpo humano ou do corpo de um animal.

231.2 - Contacto directo (826-03-05).

Contacto de pessoas ou de animais com partes activas.

231.3 - Contacto indirecto (826-03-06).

Contacto de pessoas ou de animais com massas que fiquem em tensão em consequência de um defeito de isolamento.

231.4 - Corrente de choque (826-03-07).

Corrente que atravessa o corpo humano ou o corpo de um animal e que apresente características susceptíveis de provocar efeitos fisiopatológicos.

232 - Condutores, partes activas e massas.

232.1 - Condutor activo.

Condutor afecto à transmissão da energia eléctrica, incluindo o condutor neutro em corrente alternada e o condutor de equilíbrio em corrente contínua.

232.2 - Condutor neutro (Símbolo N) (826-01-03).

Condutor ligado ao ponto neutro de uma rede e podendo contribuir para o transporte da energia eléctrica.

232.3 - Condutor PEN (826-04-06).

Condutor ligado à terra e que tem, simultaneamente, as funções de condutor de protecção e de condutor neutro.

232.4 - Parte activa (826-03-01).

Condutor ou parte condutora destinada a estar em tensão em serviço normal, incluindo o condutor neutro mas excluindo, por convenção, o condutor PEN.

232.5 - Parte activa perigosa (826-03-15).

Parte activa que pode, em certas condições de influências externas, provocar um choque eléctrico.

232.6 - Partes simultaneamente acessíveis (826-03-10).

Condutores ou partes condutoras que podem ser tocadas, simultaneamente, por uma pessoa ou por animais.

232.7 - Parte intermédia.

Parte condutora inacessível, que está fora de tensão em serviço normal, mas que pode ficar em tensão em caso de defeito.

232.8 - Massa (826-03-02).

Parte condutora de um equipamento eléctrico susceptível de ser tocada, em regra, isolada das partes activas mas podendo ficar em tensão em caso de defeito.

232.9 - Elemento condutor (estranho à instalação eléctrica) (826-03-03).

Elemento susceptível de introduzir um potencial, em regra o da terra, e que não faz parte da instalação eléctrica.

233 - Defeitos.

233.1 - Defeito.

Falha do isolamento de uma parte activa que produza uma redução do nível de isolamento e que possa provocar uma ligação acidental entre dois pontos a potenciais diferentes.

233.2 - Impedância da malha defeito.

Impedância total que é apresentada à passagem da corrente em consequência de um defeito.

233.3 - Corrente de defeito.

Corrente resultante de um defeito do isolamento ou de um contornamento do isolamento.

233.4 - Corrente de defeito à terra.

Corrente de defeito que se escoa para a terra.

233.5 - Corrente de fuga (numa instalação) (826-03-08).

Corrente que, na ausência de defeito, se escoa para a terra ou para elementos condutores.

233.6 - Corrente diferencial-residual (826-03-09); Corrente residual.

Soma algébrica dos valores instantâneos das correntes que percorrem todos os condutores activos de um circuito num dado ponto da instalação eléctrica.

234 - Tensões.

234.1 - Tensão de defeito.

Tensão que, em caso de defeito do isolamento, aparece entre uma massa e um eléctrodo de terra de referência (isto é, um ponto cujo potencial não é modificado pela passagem da corrente de defeito correspondente).

234.2 - Tensão de contacto (826-02-02).

Tensão que, em caso de defeito do isolamento, aparece entre partes simultaneamente acessíveis.

234.3 - Tensão de contacto presumida (826-02-03).

Tensão de contacto mais elevada susceptível de aparecer numa instalação eléctrica em caso de um defeito de impedância desprezável.

234.4 - Tensão limite convencional de contacto (símbolo U(índice L) (826-02-04).

Valor máximo da tensão de contacto que é admissível poder manter-se indefinidamente em condições especificadas de influências externas.

234.5 - Tensão de passo (símbolo U(índice p)) (195-05-12).

Tensão entre dois pontos à superfície da Terra, distanciados de 1 m.

235 - Diversos.

235.1 - Volume de acessibilidade (a contactos) (826-03-11).

Volume situado em volta de qualquer ponto da superfície onde possam estar ou circular habitualmente pessoas e limitado pela superfície que uma pessoa pode, sem meios especiais, alcançar com a mão em todas as direcções.

235.2 - Pavimentos e paredes isolantes.

Os pavimentos, as paredes e demais elementos da construção dos edifícios podem ser considerados isolantes quando a sua resistência eléctrica for suficientemente elevada para limitar a corrente de defeito que eles possam transmitir a um valor não perigoso.

235.3 - Protecção por limitação da corrente permanente ou da carga eléctrica (826-03-16).

Protecção contra os choques eléctricos garantida pela concepção dos circuitos ou dos equipamentos por forma a que a corrente e a carga sejam, em condições normais ou de defeito, limitadas a um valor não considerado perigoso.

235.4 - Invólucro (826-03-12).

Elemento que garante a protecção dos equipamentos contra certas influências externas e, em todas as direcções, a protecção contra os contactos directos.

235.5 - Barreira (826-03-13).

Elemento que garante a protecção contra os contactos directos em todas as direcções habituais de acesso.

235.6 - Obstáculo (826-03-14).

Elemento que impede um contacto directo fortuito mas que não se opõe a uma acção deliberada.

236 - Isolamentos.

236.1 - Isolamento.

Conjunto de isolantes que entram na construção de um equipamento, destinado a isolar as partes activas ou grandeza que caracteriza um equipamento ou uma instalação quanto ao seu isolamento.

236.2 - Isolamento principal (826-03-17).

Isolamento das partes activas cuja falha pode provocar um risco de choque eléctrico.

236.3 - Isolamento suplementar (826-03-18).

Isolamento independente, previsto para além do isolamento principal, com vista a garantir a protecção contra os choques eléctricos em caso de falha do isolamento principal.

236.4 - Duplo isolamento (826-03-19).

Isolamento constituído, simultaneamente, por um isolamento principal e por um isolamento suplementar.

236.5 - Isolamento reforçado (826-03-20).

Isolamento das partes activas que garante uma protecção contra os choques eléctricos não inferior ao conferido por um duplo isolamento.

236.6 - Impedância de protecção.

Componente ou conjunto de componentes, de impedância, de construção e fiabilidade tais que possam ser ligados entre as partes activas (ou partes susceptíveis de ficarem em tensão em caso de defeito) e as partes condutoras acessíveis e destinados a limitar o risco de choque eléctrico a um nível pelo menos igual ao conferido por um duplo isolamento.

236.7 - Nível de isolamento de uma instalação.

Tensão suportável à frequência industrial do elemento mais fraco de uma instalação.

237 - Classificação dos equipamentos relativamente à protecção contra os choques eléctricos.

237.1 - Equipamento da classe 0.

Equipamento em que a protecção contra os choques eléctricos é garantida, apenas, pelo isolamento principal. Para os equipamentos da classe 0 não é prevista qualquer medida para a ligação das eventuais partes condutoras acessíveis a um condutor de protecção que faça parte das canalizações fixas da instalação. A protecção, em caso de defeito do isolamento principal, é garantida pelas características do local onde o equipamento se encontrar instalado.

237.2 - Equipamento da classe I.

Equipamento em que a protecção contra os choques eléctricos não é garantida, apenas, pelo isolamento principal. Para os equipamentos da classe I é prevista uma medida de segurança complementar, por meio da ligação das partes condutoras acessíveis a um condutor de protecção ligado à terra e que faça parte das canalizações fixas, por forma a que as partes condutoras acessíveis não possam tornar-se perigosas em caso de defeito do isolamento principal.

237.3 - Equipamento da classe II.

Equipamento em que a protecção contra os choques eléctricos não é garantida, apenas, pelo isolamento principal. Para os equipamentos da classe II são previstas medidas complementares de segurança, tais como o duplo isolamento ou o isolamento reforçado.

Estas medidas não incluem meios de ligação à terra de protecção e não dependem das condições de instalação.

237.4 - Equipamento da classe III.

Equipamento em que a protecção contra os choques eléctricos é garantida por meio de uma alimentação à tensão reduzida de segurança (TRS) ou à tensão reduzida de protecção (TRP) e no qual não são originadas tensões superiores às do limite do domínio I.

24 - Ligações à terra.

241 - Termos gerais.

241.0 - Terra (826-04-01).

Massa condutora da Terra, cujo potencial eléctrico é, em cada ponto, considerado, por convenção, igual a zero.

241.1 - Condutor de protecção (Símbolo PE) (826-04-05).

Condutor prescrito em certas medidas de protecção contra os choques eléctricos e destinado a ligar electricamente algumas das partes seguintes:

a) Massas;

b) Elementos condutores;

c) Terminal principal de terra;

d) Eléctrodo de terra;

e) Ponto de alimentação ligado à terra ou a um ponto neutro artificial.

241.2 - Condutor principal de protecção.

Condutor de protecção ao qual são ligados os condutores de protecção das massas, os condutores de terra e, eventualmente, os condutores das ligações equipotenciais (veja-se 244.1).

241.3 - Condutor de terra (826-04-07).

Condutor de protecção que permite ligar o terminal principal de terra ao eléctrodo de terra.

241.4 - Condutor de ligação do neutro à terra.

Condutor que permite ligar um ponto do condutor neutro a um eléctrodo de terra.

242 - Eléctrodos de terra.

242.1 - Eléctrodo de terra (826-04-02).

Corpo condutor ou conjunto de corpos condutores em contacto íntimo com o solo, garantindo uma ligação eléctrica com este.

242.2 - Eléctrodos de terra electricamente distintos (826-04-04); Eléctrodos de terra independentes.

Eléctrodos de terra suficientemente afastados uns dos outros para que a corrente máxima susceptível de ser escoada por um deles não modifique, de forma significativa, o potencial dos outros.

243 - Diversos.

243.1 - Instalação de ligação à terra.

Conjunto de um ou de vários eléctrodos de terra interligados e dos condutores de protecção e de terra correspondentes.

243.2 - Terminal principal de terra (826-04-08); Barra principal de terra.

Terminal ou barra previstos para ligação aos dispositivos de ligação à terra dos condutores de protecção, incluindo os condutores de equipotencialidade e, eventualmente, os condutores que garantem uma ligação à terra funcional.

243.3 - Resistência global de terra (826-04-03).

Resistência entre o terminal principal de terra e a terra.

244 - Ligações equipotenciais.

244.1 - Ligação equipotencial (826-04-09).

Ligação eléctrica destinada a colocar ao mesmo potencial, ou a potenciais aproximadamente iguais, massas e elementos condutores.

244.2 - Condutor de equipotencialidade (826-04-10).

Condutor de protecção que garante uma ligação equipotencial.

25 - Circuitos eléctricos.

251 - Termos gerais.

251.1 - Circuito (eléctrico) (de uma instalação) (826-05-01).

Conjunto dos equipamentos eléctricos de uma instalação alimentados a partir da mesma origem e protegidos contra as sobreintensidades pelo ou pelos mesmos dispositivos de protecção.

251.2 - Circuito de distribuição (de edifícios) (826-05-02).

Circuito que alimenta um quadro de distribuição.

251.3 - Circuito final (de edifícios) (826-05-03).

Circuito ligado directamente a aparelhos de utilização ou a tomadas.

251.4 - Protecção eléctrica contra as sobreintensidades.

Protecção eléctrica destinada a evitar que os equipamentos eléctricos sejam percorridos por correntes que lhes sejam prejudiciais ou que prejudiquem o meio envolvente e que inclui:

a) A detecção de sobreintensidades;

b) O corte em carga do circuito.

251.5 - Detecção de sobreintensidades.

Função destinada a constatar que a corrente no ou nos condutores em causa ultrapassou um valor pré-determinado num tempo especificado.

251.6 - Quadro.

Conjunto de equipamentos, convenientemente agrupados, incluindo as suas ligações, estruturas de suporte e invólucro, destinado a proteger, a comandar ou a controlar instalações eléctricas.

252 - Correntes.

252.1 - Corrente de serviço (de um circuito) (826-05-04).

Corrente destinada a ser transportada por um circuito em serviço normal.

252.2 - Corrente (permanente) admissível (de um condutor) (826-05-05).

Valor máximo da corrente que pode percorrer, em permanência, um condutor em dadas condições sem que a sua temperatura, em regime permanente, ultrapasse um valor especificado.

252.3 - Sobreintensidade (826-05-06).

Corrente de valor superior ao da corrente estipulada. Para os condutores, a corrente estipulada é a corrente admissível.

252.4 - Corrente de sobrecarga (de um circuito) (826-05-07).

Sobreintensidade que se produz num circuito na ausência de um defeito eléctrico.

252.5 - Corrente de curto-circuito (franco) (826-05-08).

Sobreintensidade resultante de um defeito de impedância desprezável entre condutores activos que apresentem, em serviço normal, uma diferença de potencial.

253 - Dispositivos de seccionamento, de comando e de protecção.

253.1 - Seccionador.

Aparelho mecânico de conexão que satisfaz, na posição de aberto, às regras especificadas para a função seccionamento.

253.2 - Interruptor (mecânico) (441-14-10).

Aparelho mecânico de conexão capaz de estabelecer, de suportar e de interromper correntes nas condições normais do circuito, incluindo, eventualmente, as condições especificadas de sobrecarga em serviço. Este aparelho é ainda capaz de suportar, num tempo especificado, correntes nas condições anormais especificadas para o circuito, tais como as resultantes de um curto-circuito.

253.3 - Fusível (corta-circuitos fusível) (441-18-01).

Aparelho cuja função é a de interromper, por fusão de um ou mais dos seus elementos concebidos e calibrados para esse efeito, o circuito no qual está inserido, cortando a corrente quando esta ultrapassar, num tempo suficiente, um dado valor. O fusível é composto por todas as partes que constituem um aparelho completo.

253.4 - Disjuntor (441-14-20).

Aparelho mecânico de conexão capaz de estabelecer, de suportar e de interromper correntes nas condições normais do circuito. Este aparelho é ainda capaz de estabelecer, de suportar num tempo especificado, e de interromper correntes em condições anormais especificadas para o circuito, tais como as correntes de curto-circuito.

253.5 - Contactor (mecânico) (441-14-33).

Aparelho mecânico de ligação com uma única posição de repouso, comandado por um processo que não seja o manual, capaz de estabelecer, de suportar e de interromper correntes nas condições normais do circuito, incluindo as condições de sobrecarga em serviço.

253.6 - Dispositivo sensível à corrente diferencial-residual (abreviadamente, dispositivo diferencial).

Aparelho mecânico, ou associação de aparelhos, destinados a provocar a abertura dos contactos quando a corrente diferencial-residual atingir, em condições especificadas, um dado valor.

253.7 - Aparelho de conexão, de comando e de protecção auto-coordenados (ACCPA).

Aparelho de conexão que possui, integrados, todos os dispositivos necessários para garantir, de uma forma coordenada:

a) O comando;

b) A protecção contra as sobrecargas;

c) A protecção contra os curtos-circuitos.

254 - Características dos dispositivos de protecção.

254.1 - Corrente estipulada.

Valor da corrente a partir do qual são determinadas as condições de funcionamento do dispositivo de protecção.

254.2 - Corrente convencional de não funcionamento (de um dispositivo de protecção) (I(índice nf)) (826-05-09).

Valor especificado da corrente que pode ser suportada por um dispositivo de protecção num tempo especificado (denominado tempo convencional) sem provocar o seu funcionamento.

254.2 - A Corrente convencional de funcionamento (de um dispositivo de protecção).

Valor especificado da corrente que provoca o funcionamento do dispositivo de protecção antes do final de um tempo especificado, denominado tempo convencional.

254.3 - Poder de corte.

Valor da corrente que o dispositivo de protecção é capaz de cortar a uma dada tensão especificada e em condições prescritas de emprego e de funcionamento.

26 - Canalizações.

261 - Termos gerais.

261.1 - Condutor isolado (461-04-04).

Conjunto constituído pela alma condutora, pelo invólucro isolante e pelos eventuais ecrãs (blindagens).

261.2 - Cabo (isolado) (461-06-01).

Conjunto constituído por:

a) Um ou mais condutores isolados;

b) O seu eventual revestimento individual;

c) O ou os eventuais revestimentos de protecção;

d) Eventualmente, um ou mais condutores não isolados.

261.3 - Cabo monocondutor (461-06-02); Cabo unipolar.

Cabo com um único condutor isolado.

261.4 - Cabo multicondutor (461-06-03); Cabo multipolar (461-06-04).

Cabo com mais do que uma alma condutora, algumas das quais eventualmente não isoladas.

261.5 - Bainha (de um cabo) (461-05-03).

Revestimento tubular contínuo e uniforme, em material metálico ou não e, em regra, exturdido.

261.6 - Canalização (826-06-01).

Conjunto constituído por um ou mais condutores eléctricos e pelos elementos que garantem a sua fixação e, em regra, a sua protecção mecânica.

261.7 - Ligação.

Termo geral que designa todas as ligações eléctricas destinadas a garantir a continuidade entre dois ou mais sistemas condutores (condutores, elementos condutores, equipamento eléctrico, aparelhagem, etc.).

261.8 - Junção.

Ligação entre duas extremidades de condutores.

261.9 - Derivação.

Ligação entre um ou mais condutores, designados por «condutores derivados», e um ponto de um outro condutor, designado por «condutor principal».

262 - Modos de instalação.

262.1 - Canalização fixa a superfícies de apoio.

Canalização instalada sobre uma superfície de apoio (parede, tecto, divisória, pavimento, etc.), ou na sua proximidade imediata, constituindo, essa superfície, um meio de fixação e, eventualmente, de protecção.

262.2 - Caleira (Ref.ª 41, 42, 43) (826-06-05).

Espaço para alojamento de canalizações, localizado no pavimento ou no solo, aberto, ventilado ou fechado, com dimensões que não permitam a circulação de pessoas mas no qual as canalizações instaladas sejam acessíveis em todo o seu percurso durante e após a instalação.

262.3 - Caminho de cabos (Ref.ª 12, 13) (826-06-07).

Suporte constituído por uma base contínua, dotada de abas e sem tampa.

262.4 - (Disponível.)

262.5 - Conduta (termo geral) (Ref.ª 1, 2, 3, 4, 5, 22, 23, 24) (826-06-03); Tubo (conduta de secção circular).

Invólucro fechado, de secção recta circular ou não, destinado à instalação ou à substituição de condutores isolados ou de cabos por enfiamento nas instalações eléctricas.

262.6 - Travessia.

Elemento que envolve uma canalização e lhe confere uma protecção complementar na passagem de canalizações através de elementos de construção (paredes, tectos, divisórias, pavimentos, etc.).

262.7 - Ducto.

Espaço fechado para alojamento de canalizações, não situado no pavimento ou no solo, com dimensões que não permitam a circulação de pessoas mas no qual as canalizações instaladas sejam acessíveis em todo o seu percurso.

262.8 - Galeria (826-06-06).

Compartimento ou corredor, contendo suportes ou espaços fechados apropriados para canalizações e suas ligações e cujas dimensões permitem a livre circulação de pessoas em todo o seu percurso.

262.9 - Calha (coberta) (Ref.ª 31 a 34) (826-02-04).

Invólucro fechado por tampa, que garante uma protecção mecânica aos condutores isolados ou aos cabos, os quais são instalados ou retirados por processo que não inclua o enfiamento, e que permite a adaptação de equipamentos eléctricos.

263 - Diversos.

263.1 - Consolas (Ref.ª 14) (826-06-09).

Suportes horizontais para cabos, fixos numa das suas extremidades, dispostos espaçadamente e sobre os quais os cabos assentam.

263.2 - (Disponível.)

263.3 - Roço.

Abertura longa e estreita, feita num elemento da construção (parede, tecto ou pavimento) para instalação de condutas ou de certos tipos de canalizações e tapada após a instalação destes.

263.4 - Vala (ou trincheira).

Abertura feita no terreno para colocação de cabos e tapada após a instalação destes.

263.5 - Oco da construção (Ref.ª 21, 22, 23) (826-06-02).

Espaço existente na estrutura ou nos elementos da construção de um edifício e acessível apenas em certas zonas.

263.6 - Escada (para cabos) (Ref.ª 16) (826-06-08).

Suporte para cabos, constituído por travessas horizontais espaçadas, fixas rigidamente a montantes principais.

263.7 - Braçadeiras (Ref.ª 15) (826-06-11); Cerra-cabos.

Suportes dispostos espaçadamente e que fixam, mecanicamente, um cabo ou uma conduta.

263.8 - Canalização pré-fabricada.

Conjunto montado em fábrica contendo, numa conduta ou num invólucro, barras condutoras separadas e suportadas por elementos isolantes.

27 - Equipamentos.

270 - Termos gerais.

270.1 - Equipamento eléctrico (826-07-01); Material eléctrico (desaconselhável, neste sentido).

Equipamento usado na produção, na transformação, na distribuição ou na utilização da energia eléctrica, como por exemplo, motores, transformadores, aparelhagem, aparelhos de medição, dispositivos de protecção, elementos constituintes de uma canalização, aparelhos de utilização, etc.

270.2 - Aparelho de utilização (826-07-02).

Equipamento usado na transformação da energia eléctrica numa outra forma de energia, como por exemplo, na luminosa, na calorífica ou na mecânica.

270.3 - Aparelhagem (826-07-03).

Equipamentos destinados a serem ligados a um circuito eléctrico com vista a garantir uma ou mais das funções de protecção, de comando, de seccionamento ou de conexão.

271 - Possibilidades de deslocamento.

271.1 - Aparelho de utilização móvel (826-07-04).

Aparelho de utilização que pode ser deslocado durante o seu funcionamento ou que, mantendo-se ligado ao circuito de alimentação, pode ser facilmente deslocado.

271.2 - Aparelho de utilização portátil (empunhável) (826-07-05).

Aparelho de utilização móvel previsto para ser manuseado em utilização normal e em que o eventual motor faz parte integrante do aparelho.

271.3 - Aparelho de utilização fixo (826-07-06).

Aparelho de utilização instalado de forma fixa ou aparelho não dotado de pega para o transporte, com uma massa tal que não seja possível deslocá-lo facilmente.

271.4 - Aparelho de utilização inamovível (826-07-07).

Aparelho de utilização fixo de forma permanente a uma superfície de apoio (chumbado) ou fixo de outro modo num local bem determinado.

28 - Seccionamento e comando.

281 - Termos gerais.

281.1 - Seccionamento (826-08-01).

Função destinada a garantir a colocação fora de tensão de toda ou de parte de uma instalação, separando-a, por razões de segurança, das fontes de energia eléctrica.

281.2 - Desconexão para manutenção mecânica (826-08-02).

Acção destinada a cortar a alimentação de energia eléctrica a um equipamento, por forma a evitar, durante a realização de trabalhos não eléctricos, os perigos que não sejam os devidos a choques ou a arcos eléctricos.

281.3 - Desconexão de emergência (826-08-03); Corte de emergência.

Acção destinada a suprimir, tão rapidamente quanto possível, os perigos que possam ocorrer de uma forma imprevista.

281.4 - Paragem de emergência (826-08-04).

Desconexão de emergência destinada à paragem de um movimento que se tornou perigoso.

281.5 - Manobra funcional (826-08-05); Comando funcional.

Acção destinada a garantir o fecho, a abertura ou a regulação da alimentação em energia eléctrica de toda ou de parte de uma instalação para fins de funcionamento normal.

281.6 - Circuito de comando.

Circuito utilizado para comandar a manobra de um ou de vários equipamentos.

29 - Competência das pessoas.

291 - Termos gerais.

291.1 - Pessoa qualificada (826-09-01).

Pessoa com conhecimentos técnicos ou com experiência suficiente que lhe permitam evitar os perigos que possam advir da electricidade.

291.2 - Pessoa instruída (826-09-02); Pessoa prevenida.

Pessoa suficientemente informada, ou vigiada por pessoas qualificadas, com vista a evitar os perigos que possam advir da electricidade.

291.3 - Pessoa comum (826-09-03); Pessoa do público.

Pessoa não qualificada nem instruída.

3 - Determinação das características gerais das instalações.

A presente parte das Regras Técnicas destina-se, em complemento das restantes a indicar as regras a respeitar com vista a garantir a conformidade das instalações eléctricas com os princípios fundamentais enunciados na Parte 1.

300.1 - Generalidades.

Na selecção das medidas de protecção para garantir a segurança (veja-se a parte 4) e na selecção e instalação dos equipamentos (veja-se a parte 5) deve ser feita uma avaliação das características da instalação a seguir mencionadas (o número indicado entre parêntesis é o da secção correspondente da presente parte das Regras Técnicas):

a) A utilização prevista para a instalação, a sua estrutura global e as suas alimentações (31);

b) As influências externas a que a instalação pode ficar submetida (32);

c) A compatibilidade dos seus elementos constituintes (33);

d) A sua manutibilidade (34).

31 - Alimentação e estrutura das instalações.

311 - Potência a alimentar e factor de simultaneidade.

311.1 - Para uma concepção económica e segura de uma instalação, nos limites de temperatura e de queda de tensão, é essencial a determinação da potência a alimentar.

311.2 - Na determinação da potência a alimentar de uma instalação, ou de parte de uma instalação, pode-se considerar a não simultaneidade.

312 - Tipos de sistemas de distribuição.

Os sistemas de distribuição devem ser determinados em função dos tipos de esquemas:

a) Dos condutores activos;

b) Das ligações à terra.

312.1 - Tipos de esquemas dos condutores activos.

Os esquemas dos condutores activos considerados no âmbito das presentes Regras Técnicas, são os indicados nos quadros seguintes:

(ver documento original)

312.2 - Tipos de esquemas das ligações à terra.

Os esquemas das ligações à terra, no âmbito das presentes Regras Técnicas, são os indicados nas secções 312.2.1 a 312.2.4.

312.2.1 - Esquema TN em corrente alternada.

O esquema TN tem um ponto ligado directamente à terra, sendo as massas da instalação ligadas a esse ponto por meio de condutores de protecção. De acordo com a disposição do condutor neutro e do condutor de protecção, consideram-se os três tipos de esquemas TN seguintes:

a) Esquema TN-S - onde um condutor de protecção (distinto do condutor neutro) é utilizado na totalidade do esquema (veja-se a figura 31A);

b) Esquema TN-C-S - onde as funções de neutro e de protecção estão combinadas num único condutor numa parte do esquema (veja-se a figura 31B);

c) Esquema TN-C - onde as funções de neutro e de protecção estão combinadas num único condutor na totalidade do esquema (veja-se a figura 31C).

(ver documento original)

312.2.2 - Esquema TT em corrente alternada.

O esquema TT tem um ponto da alimentação ligado directamente à terra, sendo as massas da instalação eléctrica ligadas a eléctrodos de terra electricamente distintos do eléctrodo de terra da alimentação (veja-se a figura 31D).

(ver documento original)

312.2.3 - Esquema IT em corrente alternada.

No esquema IT, todas as partes activas estão isoladas da terra ou um ponto destas está ligado à terra por meio de uma impedância, sendo as massas da instalação eléctrica ligadas à terra (veja-se a figura 31E).

(ver documento original)

312.2.4 - Esquemas em corrente contínua.

Os esquemas das ligações à terra em corrente contínua no âmbito das presentes Regras Técnicas, são os indicados nas figuras 31F a 31K. Quando, nestas figuras, se indicar uma ligação à terra de uma determinada polaridade num esquema de corrente contínua a dois condutores, a decisão de ligar à terra a polaridade positiva ou a polaridade negativa deve ter em conta as condições de funcionamento ou outras considerações.

(ver documento original)

313 - Alimentação.

313.1 - Generalidades.

313.1.1 - Na alimentação devem ser consideradas as características seguintes:

a) A natureza da corrente e a frequência;

b) O valor da tensão nominal;

c) O valor da corrente de curto-circuito presumida, na origem da instalação;

d) A possibilidade de satisfazer às necessidades da instalação, incluindo a potência a alimentar.

313.1.1.1 - Natureza da corrente.

313.1.1.2 - Tensões.

313.1.1.3 - Frequência.

313.1.1.4 - Corrente de curto-circuito presumida.

313.1.2 - As características da alimentação (veja-se 313.1.1), aplicáveis tanto à alimentação principal como às alimentações de segurança e de socorro, devem ser estimadas no caso de uma fonte de energia externa e calculadas no caso de uma fonte de energia autónoma.

313.2 - Alimentações para serviços de segurança e alimentações de socorro.

As características das alimentações para serviços de segurança ou de socorro devem ser definidas separadamente sempre que se verifique uma das condições seguintes:

a) A necessidade de serviços de segurança seja imposta pelas autoridades responsáveis pela protecção contra incêndios;

b) Outras condições relativas à evacuação dos locais em caso de emergência;

c) As alimentações de socorro forem exigidas pelo dono da instalação.

Estas alimentações devem ter capacidade, fiabilidade e disponibilidade apropriadas ao funcionamento especificado.

Nas secções 35 e 56 indicam-se as regras suplementares relativas às alimentações para serviços de segurança. As regras particulares relativas às alimentações de socorro não estão incluídas nas presentes Regras Técnicas.

314 - Estrutura.

314.1 - Divisão da instalação.

A instalação deve ser dividida em vários circuitos de acordo com as necessidades, por forma a:

a) Evitar qualquer perigo e a limitar as consequências de um defeito;

b) Facilitar as verificações, os ensaios e a manutenção (veja-se 46);

c) limitar os perigos que poderiam resultar de um defeito se a instalação tivesse um único circuito, por exemplo de iluminação.

314.2 - Circuitos finais.

Devem ser previstos circuitos distintos para as partes da instalação que seja necessário comandar separadamente, por forma a que esses circuitos não sejam afectados pela falha dos outros.

314.3 - Alimentação de um edifício por várias fontes.

Quando, num edifício, existirem várias instalações, os circuitos de cada uma delas devem ser bem diferenciados.

314.4 - Distribuição do condutor neutro.

Quando as instalações forem alimentadas por um posto de transformação ou por uma fonte de energia autónoma, o condutor neutro pode não ser distribuído por razões de ordem técnica, como é o caso do esquema IT (onde se recomenda a não distribuição deste condutor).

32 - Influências externas.

320 - Generalidades.

320.1 - Introdução.

No projecto e na execução de uma instalação eléctrica devem ser consideradas a codificação e a classificação das influências externas indicadas nas secções 320.2 a 323.2.

320.2 - Codificação.

Cada condição de influência externa é designada por um código constituído sempre por um grupo de duas letras maiúsculas e de um algarismo, colocado pela ordem seguinte:

. A primeira letra caracteriza a categoria geral das influências externas:

A - Ambientes.

B - Utilizações.

C - Construção dos edifícios.

. A segunda letra caracteriza a natureza da influência externa:

A ...

B ...

C ...

...

. O algarismo caracteriza a classe de cada uma das influências externas:

1 -

2 -

3 -

...

321 - Ambientes.

321.1 - Temperatura ambiente.

(ver documento original)

321.2 - Condições climáticas (influências combinadas da temperatura e da humidade).

(ver documento original)

321.3 - Altitude.

(ver documento original)

321.4 - Presença da água.

(ver documento original)

321.5 - Presença de corpos sólidos estranhos.

(ver documento original)

321.6 - Presença de substâncias corrosivas ou poluentes.

(ver documento original)

321.7 - Acções mecânicas.

321.7.1 - Impactos.

(ver documento original)

321.7.2 - Vibrações.

(ver documento original)

321.7.3 - Outras acções mecânicas.

(ver documento original)

321.8 - Presença de flora ou de bolores.

(ver documento original)

321.9 - Presença de fauna.

(ver documento original)

321.10 - Influências electromagnéticas, electrostáticas ou ionizantes.

(ver documento original)

321.11 - Radiações solares.

(ver documento original)

321.12 - Efeitos sísmicos.

(ver documento original)

321.13 - Descargas atmosféricas, nível cerâunico (N).

(ver documento original)

321.14 - Movimentos do ar.

(ver documento original)

321.15 - Vento.

(ver documento original)

322 - Utilizações.

322.1 - Competência das pessoas.

(ver documento original)

322.2 - Resistência eléctrica do corpo humano.

(ver documento original)

322.3 - Contactos das pessoas com o potencial da terra.

(ver documento original)

322.4 - Evacuação das pessoas em caso de emergência.

(ver documento original)

322.5 - Natureza dos produtos tratados ou armazenados.

(ver documento original)

323 - Construção dos edifícios.

323.1 - Materiais de construção.

(ver documento original)

323.2 - Estrutura dos edifícios.

(ver documento original)

33 - Compatibilidade.

Sempre que os equipamentos eléctricos possuam características susceptíveis de provocar efeitos prejudiciais sobre outros equipamentos eléctricos ou sobre outros serviços ou de perturbar o funcionamento da fonte de alimentação devem ser tomadas medidas adequadas.

Estas características de influência dizem respeito, por exemplo:

a) Às sobretensões transitórias;

b) Às variações rápidas de potência;

c) Às correntes de arranque;

d) Às correntes harmónicas;

e) Às componentes contínuas;

f) Às oscilações de alta frequência;

g) Às correntes de fuga;

h) À necessidade de ligações complementares à terra.

331 - Perturbações de baixa frequência.

331.1 - Flutuações da frequência.

331.2 - Variações de tensão.

331.3 - Correntes de arranque.

331.4 - Correntes harmónicas.

331.5 - Sobretensões à frequência industrial.

331.6 - Desequilíbrios de tensão.

332 Perturbações de alta frequência.

332.1 - Sobretensões transitórias com a forma de impulso.

332.2 - Oscilações de alta frequência.

332.3 - Outras perturbações de alta frequência.

333 Outras causas de perturbações.

333.1 - Componentes contínuas.

333.2 - Correntes de fuga.

333.3 - Equipamentos susceptíveis de fornecer corrente à rede de alimentação.

34 - Manutibilidade.

341 - Generalidades.

341.1 - É necessário estimar a periodicidade e a qualidade da manutenção da instalação que se possa, razoavelmente, esperar durante a sua vida útil, para o que deve ser consultado o responsável pela exploração da instalação.

A frequência e a qualidade da manutenção devem satisfazer às regras indicadas nas partes 4 a 6 por forma a serem verificadas, durante a vida útil, as condições seguintes:

a) As verificações periódicas, os ensaios e a manutenção, sejam efectuadas de modo fácil e seguro;

b) A eficácia das medidas de protecção para garantir a segurança;

c) A adequada fiabilidade dos equipamentos que permitam o seccionamento correcto da instalação.

(estão em estudo regras complementares)

342 - Selecção e instalação dos equipamentos em função da manutenção.

342.1 - A experiência e os conhecimentos das pessoas que garantem a manutenção devem ser considerados na selecção e na instalação dos equipamentos.

342.2 - Quando for necessário suprimir uma medida de protecção para efectuar operações de manutenção, devem ser adoptadas disposições adequadas por forma a que essa medida seja restabelecida após a execução das operações sem que o nível de protecção seja reduzido.

342.3 - Devem ser adoptadas as disposições adequadas por forma a garantir um acesso seguro e apropriado aos equipamentos que necessitem de manutenção. Em certos casos, pode ser necessário prever meios de acesso permanentes tais como escadas e passagens.

35 - Serviços de segurança.

351 - Generalidades.

Nas instalações afectas a serviços de segurança podem ser utilizadas as fontes seguintes:

a) Baterias de acumuladores;

b) Pilhas;

c) Geradores independentes da alimentação normal;

d) Alimentações distintas a partir da rede de distribuição efectivamente independentes da alimentação normal (veja-se 562.4).

352 - Classificação.

Para serviços de segurança, uma alimentação pode ser não automática ou automática, consoante a entrada em serviço da alimentação dependa ou não da intervenção de um operador.

Uma alimentação automática classifica-se, em função da sua duração de comutação, em:

a) Sem interrupção de fornecimento: alimentação automática que é garantida de modo contínuo nas condições especificadas durante o período de transição, por exemplo, no que se refere a variações de tensão e de frequência;

b) Com interrupção de fornecimento muito curta: alimentação automática que fica disponível num tempo não superior a 0,15 s;

c) Com interrupção de fornecimento curta: alimentação automática que fica disponível num tempo não superior a 0,5 s;

d) Com interrupção de fornecimento médio: alimentação automática que fica disponível num tempo não superior a 15 s;

e) Com interrupção de fornecimento longa: alimentação automática que fica disponível num tempo superior a 15 s.

353 - Fontes de segurança e fontes de socorro.

Para alimentação dos equipamentos de segurança ou como fontes de socorro podem ser utilizadas as fontes seguintes:

a) Baterias de acumuladores;

b) Grupos geradores accionados por motores de combustão, independentes da alimentação normal que tenham características adequadas para arrancarem num tempo especificado;

c) Fonte exterior efectivamente independente da alimentação normal, desde que esteja garantido que as duas alimentações não são susceptíveis de falharem simultaneamente.

36 - Instalações temporárias.

361 - Generalidades.

361.1 - Às instalações para reparação, para trabalhos ou semi-permanentes podem ser aplicadas as derrogações às regras indicadas, respectivamente, nas secções 362, 363 e 364.

Não são admitidas derrogações nos locais que apresentem:

a) Riscos de incêndio (BE2);

b) Riscos de explosão (BE3).

361.2 - Não são admitidas derrogações às regras da parte 4, com excepção das instalações para reparação e desde que sejam respeitadas as condições indicadas na secção 362.

As instalações para reparação, para trabalhos ou semi-permanentes devem ser protegidas, na sua origem, contra as sobreintensidades nas condições indicadas na secção 43.

361.3 - As instalações temporárias não devem dificultar nem impedir a circulação das pessoas.

361.4 - Quando se utilizarem cabos prolongadores, devem ser tomadas as precauções adequadas por forma a evitar que os seus elementos possam separar-se acidentalmente.

362 - Instalações para reparações.

Nas instalações para reparações podem não ser aplicadas as presentes Regras Técnicas, desde que a duração dessas instalações seja reduzida ao mínimo indispensável e que se tomem medidas compensatórias ou precauções apropriadas às regras não cumpridas.

363 - Instalações para trabalhos.

Às instalações para trabalhos podem ser aplicadas derrogações às regras seguintes:

a) Fixação dos equipamentos (veja-se 531.4);

b) Limites das quedas de tensão (veja-se 525);

c) Vizinhança de canalizações eléctricas e não eléctricas (veja-se 528);

d) Condições de instalação das canalizações;

e) Instalação de cabos flexíveis fixados aos elementos da construção.

364 - Instalações semi-permanentes.

364.1 - Às instalações semi-permanentes podem ser aplicadas as derrogações indicadas na secção 363.

364.2 - Se as instalações semi-permanentes se repetirem periodicamente, devem ser integralmente desmontadas entre cada período de utilização.

Os dispositivos de protecção dessas instalações devem ser colocados em quadros estáveis.

Anexo I

Tipos de esquemas dos condutores activos

(ver documento original)

Anexo II

Relações entre a temperatura do ar, a humidade relativa e a humidade absoluta

(ver documento original)

Anexo III

Classificação das condições mecânicas

(ver documento original)

4 - Protecção para garantir a segurança.

A presente parte das Regras Técnicas destina-se, em complemento das restantes, a indicar as regras a respeitar com vista a garantir a conformidade das instalações eléctricas com os princípios fundamentais enunciados na Parte 1.

400.1 - Generalidades.

400.1.1 - Nas secções 41 a 46 são indicadas as regras essenciais para garantir a protecção de pessoas, de animais e de bens.

Na secção 47 são indicadas as prescrições para a aplicação e para a coordenação dessas regras.

Na secção 48 são indicadas as regras particulares em função de certas condições de influências externas.

400.1.2 - As medidas de protecção podem ser aplicadas a toda a instalação, apenas a uma parte da instalação ou apenas a um equipamento.

Quando não forem verificadas algumas das condições de uma dada medida de protecção, devem ser tomadas medidas complementares por forma a garantir, pela sua combinação, o mesmo nível de segurança que seria garantido pela medida de protecção prevista (veja-se 411.3).

400.1.3 - A ordem pela qual as medidas de protecção são apresentadas não implica qualquer noção de importância relativa.

41 - Protecção contra os choques eléctricos.

410 - Generalidades.

De acordo com o indicado na secção 471 e na secção 48, a protecção contra os choques eléctricos deve ser garantida pela aplicação das medidas apropriadas, indicadas nas secções seguintes:

a) 411, para a protecção contra os contactos directos e contra os contactos indirectos (regras comuns);

b) 412, apenas para a protecção contra os contactos directos;

c) 413, apenas para a protecção contra os contactos indirectos.

411 - Protecção contra os contactos directos e contra os contactos indirectos.

411.1 - Protecção por tensão reduzida TRS ou TRP.

411.1.1 - Regras gerais.

A protecção contra os choques eléctricos considera-se garantida quando, forem verificadas, simultaneamente, as condições seguintes:

a) A tensão nominal não for superior ao limite superior do domínio I (vejam-se 222 e 223);

b) A fonte de alimentação satisfizer às condições indicadas na secção 411.1.2;

c) Forem verificadas as condições indicadas na secção 411.1.3 e se se verificar ainda uma das condições seguintes:

. As medidas indicadas na secção 411.1.4, para os circuitos não ligados à terra (TRS);

. As medidas indicadas na secção 411.1.5, para os circuitos ligados à terra (TRP).

411.1.2 - Fontes de alimentação para TRS e TRP.

Como fontes de alimentação para TRS ou TRP podem ser utilizadas as indicadas nas secções 411.1.2.1 a 411.1.2.5.

411.1.2.1 - Um transformador de segurança que satisfaça a Norma EN 60742.

411.1.2.2 - Uma fonte de corrente que garanta um grau de segurança equivalente ao de um transformador de segurança, indicado na secção 411.1.2.1 (por exemplo, um motor-gerador, cujos enrolamentos apresentem uma separação equivalente).

411.1.2.3 - Uma fonte electroquímica (pilhas ou acumuladores) ou qualquer outra fonte que não dependa de circuitos com tensão mais elevada (por exemplo, um grupo gerador accionado por motor de combustão).

411.1.2.4 - Dispositivos electrónicos que satisfaçam às regras indicadas nas respectivas Normas e, em relação aos quais, tenham sido tomadas medidas para garantir que, mesmo em caso de defeito interno, a tensão aos terminais de saída não possa ser superior aos limites indicados na secção 411.1.1. Podem ser admitidos valores mais elevados se, em caso de contacto directo ou indirecto, a tensão aos terminais de saída for imediatamente reduzida a estes limites ou a limites inferiores.

411.1.2.5 - Fontes móveis, tais como transformadores de segurança ou grupos motor-gerador, seleccionadas ou instaladas de acordo com as regras inerentes à medida de protecção por utilização de equipamentos da classe II ou por isolamento equivalente (veja-se 413.2).

411.1.3 - Condições de instalação dos circuitos.

411.1.3.1 - As partes activas dos circuitos TRS e TRP devem ser separadas, electricamente, de qualquer outro circuito, devendo ser tomadas medidas adequadas para garantir uma separação, pelo menos, equivalente à que existe entre os circuitos primário e secundário de um transformador de segurança.

411.1.3.2 - Os condutores de todos os circuitos TRS e TRP devem ser separados fisicamente dos condutores de todos os outros circuitos, devendo, quando tal não for possível, ser verificada uma das condições seguintes:

a) Os condutores dos circuitos TRS e TRP devem possuir, além do respectivo isolamento principal, uma bainha não metálica;

b) Os condutores dos circuitos com tensões diferentes devem ser separados por um écran ou por uma bainha, metálicos e ligados à terra;

c) Os condutores de cabos multicondutores ou de agrupamentos de condutores podem pertencer a circuitos com tensões diferentes, desde que os condutores dos circuitos TRS e TRP sejam isolados, individual ou colectivamente, para a tensão mais elevada que possa surgir.

411.1.3.3 - As fichas e tomadas para circuitos TRS e TRP devem satisfazer às regras seguintes:

a) As fichas não devem poder entrar em tomadas alimentadas a tensões diferentes;

b) As tomadas devem impedir a introdução de fichas concebidas para tensões diferentes;

c) As tomadas dos circuitos TRS não devem possuir contactos de terra.

411.1.4 - Regras (complementares) para circuitos não ligados à terra (TRS).

411.1.4.1 - As partes activas dos circuitos TRS não devem ser ligadas electricamente à terra, nem a partes activas, nem a condutores de protecção que pertençam a outros circuitos.

411.1.4.2 - As massas dos equipamentos eléctricos não devem ser ligadas intencionalmente:

a) À terra;

b) A condutores de protecção ou a massas de outras instalações;

c) A elementos condutores (para aparelhos que, em virtude da sua instalação, estejam ligados a elementos condutores, esta medida continua válida se houver a garantia que esses elementos condutores não podem atingir um potencial superior à tensão nominal indicada na secção 411.1.1).

411.1.4.3 - Quando a tensão nominal do circuito for superior a 25 V em corrente alternada (valor eficaz) ou a 60 V em corrente contínua «lisa», a protecção contra os contactos directos deve ser garantida por um dos meios seguintes:

a) Barreiras ou invólucros que tenham um código IP não inferior a IPXXB;

b) Isolamento que possa suportar uma tensão alternada de 500 V (valor eficaz) durante 1 min.

Em regra, quando a tensão nominal não for superior a 25 V em corrente alternada (valor eficaz) ou a 60 V em corrente contínua «lisa», não é necessária qualquer protecção contra os contactos directos, podendo, no entanto, ser necessária essa protecção para algumas condições de influências externas (em estudo).

411.1.5 - Regras (complementares) para circuitos ligados à terra (TRP).

Quando os circuitos forem ligados à terra e não for exigido que a TRS satisfaça ao indicado na secção 411.1.4, devem ser verificadas as regras indicadas nas secções 411.1.5.1 e 411.1.5.2.

411.1.5.1 - A protecção contra os contactos directos deve ser garantida por um dos meios seguintes:

a) Barreiras ou invólucros que tenham um código IP não inferior a IPXXB;

b) Isolamento que possa suportar uma tensão alternada de 500 V (valor eficaz) durante 1 min.

411.1.5.2 - A regra indicada na secção 411.1.5.1 pode ser dispensada se os equipamentos estiverem situados na zona de influência de um uma ligação equipotencial e se a tensão nominal não for superior a:

a) 25 V em corrente alternada (valor eficaz) ou 60 V em corrente contínua «lisa», se os equipamentos forem, em regra, apenas utilizados em locais secos e se não apresentarem grandes superfícies de partes activas susceptíveis de contacto com o corpo humano;

b) 6 V em corrente alternada (valor eficaz) ou 15 V em corrente contínua «lisa» nos outros casos.

411.2 - Protecção por limitação da energia de descarga (em estudo).

411.3 - Protecção por tensão reduzida funcional (TRF).

411.3.1 - Generalidades.

Devem ser usadas como medidas de protecção complementar contra os contactos directos e indirectos as indicadas nas secções 411.3.2 e 411.3.3, quando:

a) Se utilizar, por questões de funcionalidade, uma tensão do domínio I;

b) Não puderem ser verificadas todas as prescrições indicadas na secção 411.1 relativas à TRS ou à TRP;

c) Não for necessária uma TRS ou uma TRP.

A combinação destas medidas de protecção designa-se por tensão reduzida funcional (TRF).

411.3.2 - Protecção contra os contactos directos.

Na medida de protecção por TRF deve ser garantida uma protecção contra os contactos directos por um dos meios seguintes:

a) Barreiras ou invólucros que satisfaçam às regras indicadas na secção 412.2;

b) Isolamento correspondente à tensão mínima exigida para o circuito primário.

É permitido alimentar pelo circuito TRF equipamentos cujo isolamento corresponda, por fabrico, a uma tensão de ensaio inferior à tensão mínima exigida para o circuito primário, desde que o isolamento das partes acessíveis não condutoras seja reforçado, aquando da instalação, de modo a poder suportar uma tensão de ensaio de 1500 V em corrente alternada (valor eficaz) durante 1 min.

411.3.3 - Protecção contra os contactos indirectos.

Na medida de protecção por TRF deve ser garantida uma protecção contra os contactos indirectos por um dos meios seguintes:

a) Ligação das massas dos equipamentos do circuito TRF ao condutor de protecção do circuito primário, desde que este circuito satisfaça a uma das medidas de protecção por corte automático da alimentação indicadas na secção 413.1 (o que não impede que um condutor activo do circuito TRF seja ligado ao condutor de protecção do circuito primário);

b) Ligação das massas dos equipamentos do circuito TRF ao condutor de equipotencialidade, não ligado à terra, do circuito primário quando, neste último, for aplicada a medida de protecção por separação eléctrica, de acordo com o indicado na secção 413.5.

411.3.4 - Fichas e tomadas.

As fichas e as tomadas para circuitos TRF devem satisfazer, simultaneamente, às regras seguintes:

a) As fichas não devem poder entrar em tomadas alimentadas a tensões diferentes;

b) As tomadas devem impedir a introdução de fichas concebidas para tensões diferentes.

412 - Protecção contra os contactos directos.

412.1 - Protecção por isolamento das partes activas.

As partes activas da instalação devem ser completamente revestidas por um isolamento que apenas possa ser retirado por destruição.

Para os equipamentos montados em fábrica, o isolamento deve satisfazer às regras correspondentes relativas a estes equipamentos.

Para os outros equipamentos, a protecção deve ser garantida por um isolamento capaz de suportar, de forma durável, as solicitações a que possa vir a ser submetido (tais como, as influências mecânicas, químicas, eléctricas e térmicas). De um modo geral, não se considera que as tintas, os vernizes, as lacas e os produtos análogos constituam isolamento suficiente no âmbito da protecção contra os contactos directos.

412.2 - Protecção por meio de barreiras ou de invólucros.

412.2.1 - As partes activas devem ser colocadas dentro de invólucros ou por detrás de barreiras que tenham, pelo menos, um código IP2X; no entanto, se durante a substituição de certas partes (tais como, suportes de lâmpadas, fichas, tomadas e fusíveis) ou para permitir o bom funcionamento dos equipamentos de acordo com as regras que lhes são aplicáveis, resultarem aberturas superiores às correspondentes a este código, deve verificar-se, simultaneamente, o seguinte:

a) Serem tomadas as precauções apropriadas para impedir que as pessoas ou os animais possam tocar acidentalmente nas partes activas;

b) Ser, sempre, garantido que as pessoas estejam conscientes do facto de as partes que fiquem acessíveis pela abertura são partes activas e que não devem ser tocadas voluntariamente.

412.2.2 - As superfícies superiores das barreiras ou dos invólucros horizontais que sejam facilmente acessíveis devem ter um código IP não inferior a IP4X.

412.2.3 - As barreiras e os invólucros devem ser fixados de forma segura e terem robustez e durabilidade suficientes para manter os códigos IP exigidos e permitirem uma separação suficiente das partes activas nas condições conhecidas de serviço normal, tendo em conta as condições de influências externas.

412.2.4 - Quando for necessário suprimir as barreiras, abrir os invólucros ou retirar partes desses invólucros, tal só deve ser possível numa das situações seguintes:

a) Com a ajuda de uma chave ou de uma ferramenta;

b) Depois de se terem colocado sem tensão as partes activas assim protegidas, só podendo restabelecer-se a tensão depois de as barreiras ou de os invólucros terem sido recolocados;

c) Se for interposta uma segunda barreira com um código IP não inferior a IP2X, que apenas possa ser retirada com a ajuda de uma chave ou de uma ferramenta e que impeça qualquer contacto com as partes activas.

412.3 - Protecção por meio de obstáculos.

412.3.1 - Os obstáculos devem impedir:

a) A aproximação física, não intencional, às partes activas;

b) Os contactos não intencionais com as partes activas durante as intervenções nos equipamentos em tensão, durante a exploração.

412.3.2 - Os obstáculos podem ser desmontáveis sem necessidade de utilização de uma ferramenta ou de uma chave e devem ser fixados de modo a impedir a sua retirada involuntária.

412.4 - Protecção por colocação fora de alcance.

412.4.1 - As partes simultaneamente acessíveis que se encontrem a potenciais diferentes não devem situar-se no interior do volume de acessibilidade.

412.4.2 - Quando o espaço no qual permaneçam ou circulem normalmente as pessoas for limitado, na horizontal, por um obstáculo (por exemplo, fita ou corrente de protecção, parapeito ou painel de rede) com um código IP inferior a IP2X, o volume de acessibilidade tem o seu início nesse obstáculo. Na vertical, o volume de acessibilidade é limitado a 2,50 m a partir da superfície S sobre a qual permaneçam ou circulem as pessoas (veja-se 235.1), sem se considerarem os obstáculos intermédios que apresentem um código IP inferior a IP2X.

412.4.3 - Nos locais em que objectos condutores de grande comprimento ou de grande volume sejam manipulados habitualmente, as distâncias indicadas nas secções 412.4.1 e 412.4.2 devem ser aumentadas de acordo com as dimensões desses objectos.

412.5 - Protecção complementar por dispositivos de protecção sensíveis à corrente diferencial-residual (abreviadamente dispositivos diferenciais).

412.5.1 - O emprego de dispositivos diferenciais, de corrente diferencial estipulada não superior a 30 mA, é reconhecido como medida de protecção complementar em caso de falha de outras medidas de protecção contra os contactos directos ou em caso de imprudência dos utilizadores.

412.5.2 - A utilização dos dispositivos referidos na secção 412.5.1 não é reconhecida como constituindo, por si só, uma medida de protecção completa e não dispensa, de modo algum, o emprego de uma das medidas de protecção indicadas nas secções 412.1 a 412.4.

413 - Protecção contra os contactos indirectos.

413.1 - Protecção por corte automático da alimentação.

413.1.1 - Generalidades.

413.1.1.1 - Corte da alimentação.

Deve existir um dispositivo de protecção que separe automaticamente da alimentação o circuito ou o equipamento quando surgir um defeito entre uma parte activa e uma massa.

Esta medida de protecção contra os contactos indirectos destina-se a impedir que, entre partes condutoras simultaneamente acessíveis, possam manter-se, durante um tempo suficiente para criar riscos de efeitos fisiopatológicos perigosos para as pessoas, tensões de contacto presumidas superiores às tensões limites convencionais (U(índice L)) seguintes:

a) 50 V em corrente alternada (valor eficaz);

b) 120 V em corrente contínua lisa.

Para tempos de corte não superiores a 5 s, podem-se admitir, em certas circunstâncias dependentes do esquema das ligações à terra (veja-se 413.1.3.5), outros valores para a tensão de contacto.

413.1.1.2 - Ligações à terra.

As massas devem ser ligadas a condutores de protecção nas condições especificadas para cada um dos esquemas de ligações à terra (veja-se 413.1.3 a 413.1.5).

As massas simultaneamente acessíveis devem ser ligadas, individualmente, por grupos ou em conjunto, ao mesmo sistema de ligação à terra.

413.1.2 - Ligações equipotenciais.

413.1.2.1 - Ligação equipotencial principal.

Em cada edifício devem ser ligados à ligação equipotencial principal os elementos condutores seguintes:

a) O condutor principal de protecção;

b) O condutor principal de terra ou o terminal principal de terra;

c) As canalizações metálicas de alimentação do edifício e situadas no interior (por exemplo, de água e gás);

d) Os elementos metálicos da construção e as canalizações metálicas de aquecimento central e de ar condicionado (sempre que possível).

Quando estes elementos condutores tiverem a sua origem no exterior do edifício, esta ligação deve ser feita tão perto quanto possível do seu ponto de entrada no edifício.

Os condutores da ligação equipotencial principal devem satisfazer às regras indicadas na secção 54.

Devem, também, ser ligadas à ligação equipotencial principal as bainhas metálicas dos cabos de telecomunicações, desde que os proprietários e os utilizadores destes cabos o autorizem.

413.1.2.2 - Ligação equipotencial suplementar.

Se as condições de protecção indicadas na secção 413.1.1.1 não puderem ser verificadas numa instalação ou numa parte da instalação, deve-se fazer uma ligação local designada por ligação equipotencial suplementar (veja-se 413.1.6).

413.1.3 - Esquema TN.

413.1.3.1 - Todas as massas da instalação devem ser ligadas ao ponto da alimentação ligado à terra, próximo do transformador ou do gerador da alimentação da instalação, por meio de condutores de protecção.

O ponto de alimentação ligado à terra é, em regra, o ponto neutro. Se não existir um neutro ou se este não estiver acessível, deve ser ligado à terra um condutor de fase, não podendo, em caso algum, este condutor ser utilizado como condutor PEN.

413.1.3.2 - Nas instalações fixas, pode-se utilizar um só condutor com as funções de condutor de protecção e de condutor neutro (condutor PEN) desde que sejam verificadas simultaneamente as condições indicadas na secção 546.2.

413.1.3.3 - As características dos dispositivos de protecção (veja-se 413.1.3.8) e as impedâncias dos circuitos devem ser tais que, se se produzir, em qualquer ponto, um defeito de impedância desprezável entre um condutor de fase e o condutor de protecção ou uma massa, o corte automático seja efectuado num tempo não inferior ao valor especificado, por forma a que se verifique a condição seguinte:

Z(índice s) x I(índice a) (igual ou menor que) U(índice o)

em que:

Z(índice s) é a impedância da malha de defeito (incluindo a fonte de alimentação, o condutor activo até ao ponto do defeito e o condutor de protecção entre o ponto de defeito e a fonte de alimentação), em ohms;

I(índice a) é a corrente que garante o funcionamento do dispositivo de corte automático no tempo indicado no Quadro 41A ou nas condições indicadas na secção 413.1.3.5 num tempo não superior a 5 s, em amperes (quando se utilizarem dispositivos diferenciais, I(índice a) é a corrente diferencial-residual estipulada I(índice (Delta)n);

U(índice o) é a tensão nominal entre fase e terra (valor eficaz em corrente alternada), em volts.

QUADRO 41A

Tempos de corte máximos no esquema TN

(ver documento original)

413.1.3.4 - Para os circuitos terminais que alimentem aparelhos móveis ou portáteis da classe I, directamente ou por meio de tomadas, considera-se que os tempos de corte máximos indicados no Quadro 41A satisfazem as regras indicadas na secção 413.1.1.1.

413.1.3.5 - Para os circuitos terminais que alimentem apenas aparelhos fixos, são admissíveis tempos de corte superiores aos indicados no quadro 41A, mas não superiores a 5 s, desde que, aos restantes circuitos terminais (ligados ao quadro de distribuição ou ao circuito de distribuição que alimenta aqueles circuitos terminais) sejam aplicados os tempos de corte indicados no quadro 41A e seja satisfeita uma das condições seguintes:

a) A impedância do condutor de protecção (Z(índice PE) (aproximadamente idêntico a) R(índice PE)) entre o quadro de distribuição e o ponto de ligação do condutor de protecção à ligação equipotencial principal verifique a condição seguinte:

R(índice PE) (igual ou menor que) (50/U(índice o)) Z(índice s)

em que:

U(índice o) e Z(índice s) têm o significado indicado na secção 413.1.3.3.

b) Uma ligação equipotencial suplementar interligue ao quadro de distribuição os mesmos tipos de elementos condutores que a ligação equipotencial principal e satisfaça as regras indicadas na secção 413.1.2.1.

Para os circuitos de distribuição é admissível um tempo de corte convencional não superior a 5 s.

413.1.3.6 - Se as condições indicadas nas secções 413.1.3.3 a 413.1.3.5 não puderem ser verificadas com dispositivos de protecção contra as sobreintensidades, deve ser feita uma ligação equipotencial suplementar nas condições indicadas na secção 413.1.2.2. Em alternativa, a protecção pode ser garantida por meio de dispositivos diferenciais.

413.1.3.7 - Nos casos excepcionais, em que possa ocorrer um defeito entre um condutor de fase e a terra (por exemplo, em linhas aéreas), para que o condutor de protecção e as massas que a ele estão ligadas não possam apresentar, relativamente à terra, uma tensão superior à tensão convencional (U(índice L)) de 50 V, deve ser verificada a condição seguinte:

(R(índice B)/R(índice E)) (igual ou menor que) (50/(U(índice o) - 50))

em que:

R(índice B) é a resistência global de todos os eléctrodos de terra em paralelo (incluindo o da rede de alimentação), em ohms;

R(índice E) é a resistência mínima de contacto com a terra dos elementos condutores não ligados ao condutor de protecção, através dos quais se pode produzir um defeito entre uma fase e a terra, em ohms;

U(índice o) é a tensão nominal em relação à terra (valor eficaz em corrente alternada), em volts.

413.1.3.8 - No esquema TN, podem ser utilizados os dispositivos de protecção seguintes:

a) Dispositivos de protecção contra sobreintensidades;

b) Dispositivos diferenciais.

Devem ser, no entanto, consideradas as limitações seguintes:

- No esquema TN-C, não devem ser utilizados dispositivos diferenciais;

- No esquema TN-C-S, quando se utilizarem dispositivos diferenciais não deve existir condutor PEN a jusante destes dispositivos.

A ligação do condutor de protecção ao condutor PEN deve ser feita a montante do dispositivo diferencial.

Para garantir a selectividade podem-se ligar, em série, dispositivos diferenciais do tipo S com dispositivos diferenciais do tipo geral.

413.1.3.9 - Quando for utilizado um dispositivo diferencial para fazer o corte automático de um circuito fora da zona de influência da ligação equipotencial principal, as massas não devem ser ligadas aos condutores de protecção do esquema TN mas sim a um eléctrodo de terra que tenha uma resistência apropriada à corrente de funcionamento do dispositivo diferencial. O circuito assim protegido deve, então, ser considerado como sendo em esquema TT e devem ser-lhe aplicadas as condições indicadas na secção 413.1.4.

413.1.4 - Esquema TT.

413.1.4.1 - Todas as massas dos equipamentos eléctricos protegidos por um mesmo dispositivo de protecção devem ser interligadas por meio de condutores de protecção e ligadas ao mesmo eléctrodo de terra. Quando existir mais do que um dispositivo de protecção (em série) esta regra aplica-se, separadamente, a todas as massas protegidas pelo mesmo dispositivo.

O ponto neutro ou, se este não existir, uma fase de cada transformador ou de cada gerador deve ser ligado à terra.

413.1.4.2 - No esquema TT, deve verificar-se a condição seguinte:

R(índice A) x I(índice a) (igual ou menor que) 50

em que:

R(índice A) é a soma das resistências do eléctrodo de terra e dos condutores de protecção das massas, em ohms;

I(índice a) é a corrente que garante o funcionamento automático do dispositivo de protecção, em amperes.

Quando este dispositivo for diferencial, I(índice a) é a corrente diferencial-residual estipulada I(índice (Delta)n).

Quando este dispositivo for um dispositivo de protecção contra sobreintensidades, I(índice a) é a corrente que:

a) Garante o funcionamento automático num tempo não superior a 5 s, quando o dispositivo tiver uma característica de tempo inverso;

b) Garante o funcionamento instantâneo, quando o dispositivo tiver uma característica de funcionamento instantâneo.

Quando for necessário garantir a selectividade, podem-se utilizar dispositivos diferenciais do tipo S em série com dispositivos diferenciais do tipo geral. Nos circuitos de distribuição, a selectividade é garantida com os dispositivos diferenciais do tipo S para tempos de funcionamento não superiores a 1 s.

413.1.4.3 - Quando a regra indicada na secção 413.1.4.2 não puder ser respeitada, deve ser feita uma ligação equipotencial suplementar nas condições indicadas na secção 413.1.2.2.

413.1.4.4 - No esquema TT, devem ser utilizados os dispositivos de protecção seguintes:

a) Dispositivos de corrente diferenciais (preferencialmente);

b) Dispositivos de protecção contra as sobreintensidades.

413.1.5 - Esquema IT.

413.1.5.1 - No esquema IT, as partes activas devem ser isoladas da terra ou ligadas a esta através de uma impedância de valor suficientemente elevado; esta ligação deve ser feita no ponto neutro da instalação ou num ponto neutro artificial, que pode ser ligado directamente à terra se a impedância homopolar correspondente tiver um valor adequado. Quando não existir ponto neutro, pode ser ligada uma fase através de uma impedância.

Desde que se verifique a condição indicada na secção 413.1.5.3, o corte não é obrigatório quando ocorrer um único defeito (à massa ou à terra), dado que a corrente de defeito resultante é de reduzido valor. No entanto, no caso de ocorrer um segundo defeito, devem ser tomadas as medidas adequadas por forma a evitar riscos de efeitos fisiopatológicos perigosos para as pessoas que possam ficar em contacto com partes condutoras simultaneamente acessíveis.

413.1.5.2 - (Disponível.)

413.1.5.3 - As massas devem ser ligadas à terra, individualmente, por grupos ou por conjuntos, devendo verificar-se a condição seguinte:

R(índice A) x I(índice d) (igual ou menor que) 50

em que:

R(índice A) é a soma das resistências do eléctrodo de terra e dos condutores de protecção das massas, em ohms;

I(índice d) é a corrente de defeito no caso de um primeiro defeito franco entre um condutor de fase e uma massa, em amperes (no valor de I(índice d), há que ter em conta as correntes de fuga e a impedância global de ligação à terra da instalação eléctrica).

413.1.5.4 - Deve ser previsto um controlador permanente de isolamento para sinalizar o aparecimento de um primeiro defeito entre uma parte activa e a massa ou a terra, que accione um sinal sonoro ou um sinal visual.

413.1.5.5 - Quando ocorrer um segundo defeito e o primeiro defeito ainda não tiver sido eliminado, a alimentação deve, consoante o modo de ligação das massas à terra, ser interrompida nas condições seguintes:

a) Quando as massas estiverem ligadas à terra, individualmente ou por grupos, o esquema da instalação (IT) transforma-se num esquema TT, sendo-lhe aplicáveis as regras de protecção indicadas na secção 413.1.4 (exceptuando-se o segundo parágrafo da secção 413.1.4.1, que não é aplicável);

b) Quando as massas estiverem interligadas, o esquema da instalação (IT) transforma-se num esquema TN, sendo-lhe aplicáveis as condições indicadas nas secções 413.1.5.6 e 413.1.5.7.

413.1.5.6 - Deve ser verificada a condição seguinte:

a) Instalação com o neutro não distribuído:

(ver documento original)

b) Instalação com o neutro distribuído:

(ver documento original)

QUADRO 41B

Tempos máximos de corte no esquema IT

(segundo defeito)

(ver documento original)

413.1.5.7 - Se as condições indicadas na secção 413.1.5.6 não puderem ser verificadas com dispositivos de protecção contra sobreintensidades, deve ser feita uma ligação equipotencial suplementar nas condições indicadas na secção 413.1.2.2. Em alternativa, a protecção pode ser garantida por meio de dispositivos diferenciais.

413.1.5.8 - No esquema IT, podem ser utilizados os dispositivos de vigilância e de protecção seguintes:

a) Controladores permanentes de isolamento;

b) Dispositivos de protecção contra as sobreintensidades;

c) Dispositivos diferenciais.

413.1.6 - Ligação equipotencial suplementar.

413.1.6.1 - A ligação equipotencial suplementar deve interligar todas as partes condutoras simultaneamente acessíveis, quer se trate das massas dos equipamentos fixos quer dos elementos condutores quer, ainda, sempre que possível, das armaduras principais do betão armado utilizadas na construção dos edifícios. Todos os condutores de protecção de todos os equipamentos, incluindo os das fichas e os das tomadas, devem ser ligados a este sistema equipotencial.

413.1.6.2 - Em caso de dúvida, a eficácia da ligação equipotencial suplementar pode ser verificada se houver garantia de que a resistência R entre todas as massas consideradas e todos os elementos condutores simultaneamente acessíveis satisfaz a condição seguinte:

R (igual ou menor que) 50/I(índice a)

em que:

I(índice a) é a corrente de funcionamento do dispositivo de protecção, em amperes, de valor igual:

- A I(índice (Delta)n), para os dispositivos diferenciais;

- À corrente de funcionamento em 5 s para os dispositivos de protecção contra as sobreintensidades.

413.2 - Protecção por utilização de equipamentos da classe II ou por isolamento equivalente.

413.2.1 - A protecção deve ser garantida pela utilização de um dos meios indicados nas secções 413.2.1.1 a 413.2.1.3.

413.2.1.1 - A protecção deve ser garantida pela utilização de equipamentos eléctricos que tenham sido submetidos a ensaios de tipo, que tenham sido marcados de acordo com as regras que lhes são aplicáveis e que sejam de um dos tipos seguintes:

a) Equipamentos com duplo isolamento ou com isolamento reforçado (equipamentos da classe II);

b) Conjuntos de equipamentos eléctricos montados em fábrica, com isolamento total.

413.2.1.2 - Utilização de um isolamento suplementar, que recubra, durante a realização da instalação eléctrica, os equipamentos eléctricos dotados apenas de um isolamento principal, que garanta uma segurança equivalente à dos equipamentos indicados na secção 413.2.1.1 e que satisfaça às regras indicadas nas secções 413.2.2 a 413.2.6.

413.2.1.3 - Utilização de um isolamento reforçado que recubra as partes activas nuas e que seja montado durante a realização da instalação eléctrica, que garanta uma segurança equivalente à dos equipamentos eléctricos indicados na secção 413.2.1.1 e que satisfaça às regras indicadas nas secções 413.2.3 a 413.2.6. Este isolamento apenas é admissível quando, por razões construtivas, não for possível a realização do duplo isolamento.

413.2.2 - Com o equipamento eléctrico em funcionamento, todas as partes condutoras que estejam apenas separadas das partes activas por um isolamento principal devem ser colocadas no interior de um invólucro isolante que possua um código IP não inferior a IP2X.

413.2.3 - O invólucro isolante deve ser capaz de suportar as solicitações mecânicas, eléctricas e térmicas susceptíveis de se produzirem.

Os revestimentos por pintura, verniz e produtos similares não são, em regra, considerados como satisfazendo a estas condições. No entanto, isto não impede a utilização de invólucros que tenham sido submetidos a ensaios de tipo e que sejam recobertos por esses revestimentos, desde que a sua utilização seja admitida pelas normas correspondentes e os revestimentos tenham sido ensaiados nas condições de ensaio correspondentes.

413.2.4 - Quando o invólucro isolante não tiver sido ensaiado previamente, deve, em caso de dúvida, ser realizado um ensaio dieléctrico de acordo com o indicado na secção 612.8.

413.2.5 - O invólucro isolante não deve ser atravessado por partes condutoras susceptíveis de propagarem potenciais, nem ter parafusos de material isolante cuja substituição por parafusos metálicos possa comprometer o isolamento garantido pelo invólucro.

413.2.6 - Quando o invólucro tiver portas ou tampas que possam ser abertas sem a ajuda de uma ferramenta ou de uma chave, todas as partes condutoras que ficarem acessíveis quando a porta ou a tampa estiverem abertas devem ser protegidas por uma barreira isolante que tenha um código IP não inferior a IP2X. Esta barreira isolante, destinada a impedir que as pessoas possam tocar acidentalmente nessas partes condutoras, só deve poder ser retirada com a ajuda de uma ferramenta.

413.2.7 - As partes condutoras protegidas por um invólucro isolante não devem estar ligadas a qualquer condutor de protecção. No entanto, podem ser tomadas medidas para a ligação de condutores de protecção que tenham que passar necessariamente através do invólucro. No interior desse invólucro, estes condutores, bem como os respectivos terminais, devem ser isolados como partes activas, e os terminais devem ser marcados de modo adequado.

As partes condutoras acessíveis e as partes intermédias não devem ser ligadas a qualquer condutor de protecção, excepto se as regras de fabrico do equipamento correspondente o previrem.

413.2.8 - O invólucro não deve prejudicar as condições de funcionamento do equipamento por ele protegido.

413.2.9 - A instalação dos equipamentos indicados na secção 413.2.1.1 (fixação, ligação dos condutores, etc.) deve ser feita por forma a não prejudicar a protecção garantida por fabricação daqueles equipamentos.

413.3 - Protecção por recurso a locais não condutores.

413.3.1 - As massas devem ser dispostas por forma a que, nas condições normais, as pessoas não possam contactar, simultaneamente, com:

a) Duas massas;

b) Uma massa e qualquer elemento condutor, se estes elementos forem susceptíveis de se encontrarem a potenciais diferentes no caso de um defeito do isolamento principal das partes activas.

413.3.2 - Nos locais não condutores não deve ser previsto qualquer condutor de protecção.

413.3.3 - Consideram-se como cumpridas as regras indicadas na secção 413.3.1 se o local possuir paredes e pavimentos isolantes e se for verificada, pelo menos, uma das condições seguintes:

a) Afastamento das massas e dos elementos condutores, bem como das massas entre si (este afastamento é considerado suficiente se a distância entre dois elementos for não inferior a 2 m, podendo, fora do volume de acessibilidade, esta distância ser reduzida a 1,25 m);

b) Interposição de obstáculos eficazes entre as massas e os elementos condutores (estes obstáculos são considerados suficientemente eficazes se, pela sua colocação, a distância entre dois elementos for não inferior aos valores indicados na alínea a), não devendo, esses obstáculos, serem ligados nem à terra nem às massas e, sempre que possível, serem de material isolante);

c) Isolamento dos elementos condutores ou de agrupamento desses elementos (o isolamento deve ter uma rigidez mecânica suficiente, suportar uma tensão de ensaio não inferior a 2000 V e ter uma corrente de fuga não superior a 1 mA nas condições normais de utilização).

413.3.4 - Os elementos da construção (paredes, pavimentos e tectos) isolantes devem apresentar, em todos os pontos de medição e nas condições indicadas na secção 612.5, uma resistência não inferior a:

a) 50 k(Ómega), para instalações de tensão nominal não superior a 500 V;

b) 100 k(Ómega), para instalações de tensão nominal superior a 500 V.

413.3.5 - As medidas que forem adoptadas devem ser duráveis (no tempo), não devem poder ser tornadas ineficazes e devem garantir a protecção dos aparelhos móveis quando necessário.

413.3.6 - Devem ser tomadas as medidas adequadas para evitar que os elementos condutores possam propagar potenciais perigosos para fora do local considerado.

413.4 - Protecção por ligações equipotenciais locais não ligadas à terra.

413.4.1 - Todas as massas e todos os elementos condutores simultaneamente acessíveis devem ser ligados a condutores de equipotencialidade.

413.4.2 - A ligação equipotencial local não deve ser ligada à terra, nem directamente nem através de massas ou de elementos condutores.

413.4.3 - Devem ser tomadas as medidas adequadas para garantir o acesso de pessoas ao local considerado sem que possam ficar sujeitas a uma diferença de potencial perigosa (como é o caso, nomeadamente, de pavimentos condutores, isolados do solo e ligados à ligação equipotencial local).

413.5 - Protecção por separação eléctrica.

413.5.1 - A protecção por separação eléctrica deve ser garantida para todas as regras indicadas nas secções 413.5.1.1 a 413.5.1.5, e ainda as indicadas:

a) Na secção 413.5.2, se o circuito separado alimentar um único equipamento;

b) Na secção 413.5.3, se o circuito separado alimentar mais do que um equipamento.

413.5.1.1 - O circuito deve ser alimentado por uma das fontes de alimentação de separação seguintes:

a) Transformador de separação;

b) Fonte de alimentação que garanta uma segurança equivalente à do transformador de separação, (como, por exemplo, um grupo gerador com enrolamentos que confiram uma separação equivalente).

As fontes de separação móveis ligadas a uma rede de alimentação devem ser seleccionadas e instaladas de acordo com as regras indicadas na secção 413.2.

As fontes de separação fixas devem satisfazer a uma das condições seguintes:

. Serem seleccionadas e instaladas de acordo com as regras indicadas na secção 413.2;

. Serem realizadas por forma a que o circuito secundário seja separado do circuito primário e do invólucro por um isolamento que satisfaça às regras indicadas na secção 413.2; se essa fonte alimentar mais do que um equipamento, as massas desses equipamentos não devem ser ligadas ao invólucro metálico da fonte.

413.5.1.2 - A tensão nominal do circuito separado não deve ser superior a 500 V.

413.5.1.3 - As partes activas do circuito separado não devem ter pontos comuns a outros circuitos nem pontos ligados à terra.

A fim de evitar os riscos de defeito à terra, deve ser dada especial atenção ao isolamento destas partes em relação à terra, nomeadamente, no que se refere aos cabos flexíveis.

As medidas que forem tomadas devem garantir uma separação pelo menos equivalente à que existe entre os circuitos primário e secundário de um transformador de separação.

413.5.1.4 - Os cabos flexíveis susceptíveis de sofrerem danos mecânicos devem ser visíveis ao longo do seu percurso e devem ser de tipo adequado.

413.5.1.5 - Recomenda-se a utilização, para os circuitos separados, de canalizações distintas das de outros circuitos. Quando tal não for possível, devem empregar-se cabos multicondutores sem revestimentos metálicos ou condutores isolados montados em calhas ou em condutas, isolantes, desde que, simultaneamente:

a) Estes cabos e condutores sejam especificados para uma tensão não inferior à tensão mais elevada que possa surgir;

b) Todos os circuitos estejam protegidos contra as sobreintensidades.

413.5.2 - Quando um circuito separado alimentar um único equipamento, as massas desse circuito não devem ser ligadas a condutores de protecção ou a massas de outros circuitos.

413.5.3 - Se forem tomadas precauções para proteger o circuito secundário contra danos ou falhas do isolamento, pode ser utilizada uma fonte de alimentação que satisfaça ao indicado na secção 413.5.1.1, para alimentar mais do que um equipamento, desde que sejam cumpridas todas as regras indicadas nas secções 413.5.3.1 a 413.5.3.4.

413.5.3.1 - As massas do circuito separado devem ser ligadas entre si por condutores de equipotencialidade isolados e não ligados à terra. Essas massas não devem ser ligadas a condutores de protecção, a massas de outros circuitos ou a elementos condutores.

413.5.3.2 - As tomadas devem ter um contacto de terra ligado ao condutor de equipotencialidade indicado na secção anterior.

413.5.3.3 - Os cabos flexíveis que não alimentem equipamentos da classe II devem ter um condutor de protecção utilizado como condutor de equipotencialidade.

413.5.3.4 - No caso de surgirem dois defeitos francos que afectem duas massas, alimentadas por dois condutores de polaridade diferente, deve existir um dispositivo de protecção que garanta o corte num tempo não superior ao indicado no quadro 41A.

42 - Protecção contra os efeitos térmicos em serviço normal.

421 - Generalidades.

As pessoas, os equipamentos fixos e os objectos fixos que se encontrem nas proximidades dos equipamentos eléctricos devem ser protegidos contra os efeitos térmicos perigosos resultantes do funcionamento dos equipamentos eléctricos ou contra os efeitos das radiações térmicas, nomeadamente:

a) A combustão ou a degradação dos materiais;

b) As queimaduras;

c) a redução da segurança de funcionamento dos equipamentos eléctricos instalados.

422 - Protecção contra incêndios.

422.1 - Os equipamentos eléctricos não devem constituir causa de incêndio para os materiais próximos.

Para além do indicado nas presentes Regras Técnicas, devem ser respeitadas as instruções fornecidas pelo fabricante.

422.2 - Quando as temperaturas exteriores dos equipamentos eléctricos fixos puderem atingir valores susceptíveis de causarem incêndio nos materiais próximos, os equipamentos devem satisfazer a uma das condições seguintes:

a) Serem instalados sobre ou no interior de materiais de baixa condutibilidade térmica, capazes de suportar aquelas temperaturas;

b) Serem separados dos elementos da construção por materiais de baixa condutibilidade térmica, capazes de suportarem aquelas temperaturas;

c) Serem instalados a uma distância suficiente dos materiais cujas características possam ser comprometidas por aquelas temperaturas, permitindo uma dissipação eficaz do calor. Os suportes dos equipamentos devem ter baixa condutibilidade térmica.

422.3 - Os equipamentos ligados de modo permanente, susceptíveis de produzirem arcos ou faíscas em serviço normal, devem satisfazer a uma das condições seguintes:

a) Serem completamente envolvidos por materiais resistentes aos arcos;

b) Serem separados dos elementos da construção sobre os quais os arcos possam ter efeitos prejudiciais por meio de écrans feitos em material resistente aos arcos;

c) Serem instalados a uma distância suficiente dos elementos da construção sobre os quais os arcos e as faíscas possam ter efeitos prejudiciais, permitindo a extinção segura do arco e das faíscas.

Os materiais resistentes aos arcos utilizados para cumprimento desta medida de protecção devem ser incombustíveis, ter uma baixa condutibilidade térmica e apresentar uma espessura adequada, que garanta a sua estabilidade mecânica.

422.4 - Os equipamentos fixos que tenham um efeito de focalização ou de concentração do calor devem estar suficientemente afastados dos objectos fixos e dos elementos da construção por forma a que estes não possam ficar submetidos, em condições normais, a temperaturas perigosas.

422.5 - Quando equipamentos eléctricos instalados no mesmo local contiverem uma quantidade importante de líquido inflamável, devem ser tomadas as medidas adequadas para impedir que o líquido inflamado e os seus produtos de combustão (chamas, fumos, gases tóxicos, etc.) se propaguem a outras partes do edifício.

422.6 - Os materiais dos invólucros colocados nos equipamentos eléctricos durante a instalação devem poder suportar as temperaturas mais elevadas que sejam susceptíveis de se produzirem nesses equipamentos.

Os materiais combustíveis não devem ser utilizados no fabrico destes invólucros, excepto se forem tomadas medidas preventivas contra a inflamação (tais como revestimentos feitos em matérias incombustíveis ou dificilmente combustíveis e de baixa condutibilidade térmica).

423 - Protecção contra queimaduras.

As partes acessíveis dos equipamentos eléctricos instalados no volume de acessibilidade não devem atingir temperaturas susceptíveis de provocarem queimaduras às pessoas. Os limites dessas temperaturas são os indicados no quadro 42A. devendo as partes da instalação susceptíveis de atingir, em serviço normal, mesmo durante períodos curtos, temperaturas superiores a estas serem protegidas contra os contactos acidentais.

Os valores indicados no quadro 42A não são aplicáveis aos equipamentos que satisfaçam às respectivas Normas.

QUADRO 42A

Temperaturas máximas em serviço normal das partes acessíveis dos equipamentos eléctricos no volume de acessibilidade

(ver documento original)

424 - Protecção contra sobreaquecimentos.

424.1 - Instalações de aquecimento por ar forçado.

424.1.1 - Com excepção das caldeiras, as instalações de aquecimento por ar forçado, devem ser concebidas por forma a que os seus blocos de aquecimento só possam ser ligados quando o débito de ar tiver atingido o valor prescrito e devem ser desligados quando o débito de ar cessar. Além disso, devem ter dois limitadores de temperatura independentes, que impeçam que seja excedida a temperatura admissível nas condutas de ar.

424.1.2 - Os invólucros dos blocos de aquecimento devem ser construídos em material incombustível.

424.2 - Aparelhos de produção de água quente ou de vapor.

Os aparelhos de produção de água quente ou de vapor devem ser protegidos, por construção ou por instalação, para todas as condições de serviço, contra as temperaturas excessivas. Se o aparelho, no seu todo, não obedecer às normas aplicáveis, a protecção deve ser garantida por um dispositivo sem rearme automático que funcione independentemente do termostato.

Se o aparelho não for do tipo de escoamento livre, deve ser munido, ainda, de um dispositivo que limite a pressão da água.

43 - Protecção contra as sobreintensidades.

431 - Generalidades.

431.1 - Os condutores activos devem ser protegidos contra as sobrecargas (veja-se 433) e contra os curtos-circuitos (veja-se 434) por um ou mais dispositivos de corte automático, devendo a protecção contra as sobrecargas ser coordenada com a protecção contra os curtos-circuitos, de acordo com o indicado na secção 435.

Os cabos flexíveis dos equipamentos ligados às instalações fixas através de fichas e de tomadas não estão necessariamente protegidos contra as sobrecargas, estando em estudo a protecção destes cabos contra os curtos-circuitos.

432 - Natureza dos dispositivos de protecção.

Os dispositivos de protecção devem ser seleccionados entre os indicados nas secções 432.1 a 432.3.

432.1 - Dispositivos que garantem, simultaneamente, a protecção contra as sobrecargas e contra os curtos-circuitos.

Os dispositivos de protecção devem poder interromper qualquer sobreintensidade de valor não inferior ao da corrente de curto-circuito presumida no ponto onde forem instalados. Esses dispositivos devem satisfazer às regras indicadas nas secções 433 e 434.3.1 e podem ser:

a) Disjuntores (com disparadores de sobrecarga e de máximo de corrente);

b) Disjuntores associados a fusíveis;

c) Fusíveis do tipo gG.

432.2 - Dispositivos que garantem apenas a protecção contra as sobrecargas.

Estes dispositivos, que, em regra, têm uma característica de funcionamento de tempo inverso e que podem ter um poder de corte inferior à corrente de curto-circuito presumida no ponto onde forem instalados, devem satisfazer às regras indicadas na secção 433.

432.3 - Dispositivos que garantem apenas a protecção contra os curtos-circuitos.

Quando a protecção contra as sobrecargas for feita por outros meios ou, quando, na secção 473, se admitir a dispensa da protecção contra as sobrecargas, devem ser utilizados dispositivos de protecção que interrompam qualquer corrente de curto-circuito de valor não superior ao da corrente de curto-circuito presumida. Esses dispositivos de protecção, que devem satisfazer às regras indicadas na secção 434, podem ser:

a) Disjuntores com disparador de máximo de corrente;

b) Fusíveis dos tipos gG ou aM.

432.4 - Características dos dispositivos de protecção.

As características tempo/corrente dos dispositivos de protecção contra as sobreintensidades devem satisfazer às regras estabelecidas nas respectivas normas.

433 - Protecção contra as sobrecargas.

433.1 - Generalidades.

Devem ser previstos dispositivos de protecção que interrompam as correntes de sobrecarga dos condutores dos circuitos antes que estas possam provocar aquecimentos prejudiciais ao isolamento, às ligações, às extremidades ou aos elementos colocados nas proximidades das canalizações.

433.2 - Coordenação entre os condutores e os dispositivos de protecção.

As características de funcionamento dos dispositivos de protecção das canalizações contra as sobrecargas devem satisfazer, simultaneamente, às duas condições seguintes:

(ver documento original)

433.3 - Protecção de condutores em paralelo.

Quando um dispositivo de protecção proteger vários condutores em paralelo, o valor de I(índice z) a considerar é a soma das correntes admissíveis nos diferentes condutores, desde que a corrente transportada por cada um deles seja sensivelmente a mesma.

433.4 - Protecção de circuitos terminais em anel (em estudo).

434 - Protecção contra os curtos-circuitos.

434.1 - Generalidades.

Devem ser previstos dispositivos de protecção que interrompam as correntes de curto-circuito antes que estas se possam tornar perigosas em virtude dos efeitos térmicos e mecânicos que se produzam nos condutores e nas ligações.

434.2 - Determinação das correntes de curto-circuito presumidas.

As correntes de curto-circuito presumidas devem ser determinadas, por cálculo ou por medição, em todos os pontos das instalações julgados necessários.

434.3 - Características dos dispositivos de protecção contra os curtos-circuitos.

Todos os dispositivos que garantam a protecção contra os curtos-circuitos devem satisfazer, simultaneamente, às condições indicadas nas secções 434.3.1 e 434.3.2.

434.3.1 - O poder de corte não deve ser inferior à corrente de curto-circuito presumida no ponto em que o dispositivo for instalado, excepto se existir, a montante, um dispositivo com um poder de corte apropriado. Neste caso, as características dos dois dispositivos devem ser coordenadas por forma a que a energia que o dispositivo situado a montante deixa passar não seja superior às energias suportáveis pelo dispositivo situado a jusante e pelas canalizações protegidas.

434.3.2 - O tempo de corte da corrente resultante de um curto-circuito que se produza em qualquer ponto do circuito não deve ser superior ao tempo necessário para elevar a temperatura dos condutores até ao seu limite admissível.

Para os curtos-circuitos de duração não superior a 5 s, o tempo necessário para que uma corrente de curto-circuito eleve a temperatura dos condutores da temperatura máxima admissível em serviço normal até ao valor limite pode ser calculado, numa primeira aproximação, através da fórmula seguinte:

(ver documento original)

115 para os condutores de cobre isolados a policloreto de vinilo;

134 para os condutores de cobre isolados a borracha para uso geral ou a borracha butílica;

143 para os condutores de cobre isolados a polietileno reticulado ou a etileno-propileno;

76 para os condutores de alumínio isolados a policloreto de vinilo;

89 para os condutores de alumínio isolados a borracha butílica;

94 para os condutores de alumínio isolados a polietileno reticulado ou a etileno-propileno;

115 para as ligações soldadas a estanho aos condutores de cobre (correspondendo a uma temperatura de 160ºC).

434.4 - Protecção contra os curtos-circuitos nos condutores em paralelo.

Um mesmo dispositivo de protecção pode proteger contra os curtos-circuitos vários condutores em paralelo, desde que as características de funcionamento do dispositivo e o modo de colocação dos condutores em paralelo sejam coordenados (para a selecção do dispositivo de protecção, veja-se a secção 53).

435 - Coordenação entre a protecção contra as sobrecargas e a protecção contra os curtos-circuitos.

435.1 - Protecções garantidas pelo mesmo dispositivo.

Se o dispositivo de protecção contra as sobrecargas obedecer ao indicado na secção 433 e tiver um poder de corte não inferior à corrente de curto-circuito presumida no ponto de instalação, considera-se que este dispositivo garante, também, a protecção contra os curtos-circuitos da canalização situada a jusante desse ponto.

435.2 - Protecções garantidas por dispositivos distintos.

As regras aplicáveis aos dispositivos de protecção contra sobrecargas são as indicadas na secção 433 e as relativas aos dispositivos de protecção contra os curtos-circuitos são as indicadas na secção 434.

As características destes dispositivos devem ser coordenadas por forma a que a energia que o dispositivo de protecção contra os curtos-circuitos deixa passar não seja superior à que o dispositivo de protecção contra as sobrecargas pode suportar, sem se danificar.

436 - Limitação das sobreintensidades pelas características da alimentação.

Os condutores alimentados por uma rede de impedância tal que a corrente máxima fornecida não possa ser superior à corrente admissível nos condutores (por exemplo, de certos transformadores de campainha, de certos transformadores de soldadura e de certos geradores accionados por motor térmico) são considerados como protegidos contra qualquer sobreintensidade.

44 - Protecção contra as sobretensões.

441 - Generalidades.

441.1 - Se necessário, devem ser tomadas medidas para proteger as instalações eléctricas contra as consequências perigosas das sobretensões que as possam afectar (vejam-se 442 e 443).

441.2 - Os dispositivos de protecção contra as sobretensões devem ter características que permitam o seu funcionamento apenas para tensões superiores à tensão mais elevada que possa existir na instalação eléctrica, em serviço normal.

442 - Protecção das instalações de baixa tensão contra os defeitos à terra nas instalações de alta tensão.

442.1 - Generalidades.

442.1.1 - Introdução.

As regras indicadas na secção 442 destinam-se a garantir a segurança das pessoas e dos equipamentos nas instalações de baixa tensão, em caso de defeito entre a instalação de alta tensão e a terra na parte de alta tensão do posto que alimenta a instalação de baixa tensão.

442.1.2 - Tensão de defeito.

O valor e a duração da tensão de defeito ou da tensão de contacto, resultantes de um defeito à terra nas instalações de alta tensão, não devem ser superiores aos valores determinados a partir das curvas F e T da figura 44A, respectivamente.

442.1.3 - Tensão de esforço.

O valor e a duração da tensão de esforço à frequência industrial nos equipamentos das instalações de baixa tensão, resultantes de um defeito à terra nas instalações de alta tensão, não devem ser superiores aos valores indicados no quadro 44A.

QUADRO 44A

Tensão de esforço admissível nos equipamentos

(ver documento original)

442.1.4 - (Disponível.)

442.2 - Ligações à terra nos postos de transformação

Nos postos de transformação deve existir uma única instalação de ligação à terra das massas desse posto, à qual devem estar ligados:

a) O eléctrodo de terra;

b) A cuba do transformador;

c) As armaduras, blindagens e bainhas metálicas dos cabos de alta tensão;

d) As armaduras, blindagens e bainhas metálicas dos cabos de baixa tensão, excepto quando o neutro for ligado a uma terra electricamente distinta (terra da alimentação);

e) Os condutores de terra e os condutores de protecção da instalação de alta tensão;

f) As massas dos equipamentos de alta e de baixa tensão;

g) Os elementos condutores.

442.3 - Regras aplicáveis à ligação à terra nos postos de transformação.

As regras indicadas nas secções 442.4 e 442.5 podem ser consideradas como satisfeitas se for verificada, pelo menos, uma das regras indicadas na secção 442.3.1 ou a regra indicada na secção 442.3.2. Em caso de não serem satisfeitas estas regras mínimas, devem ser verificadas as regras indicadas nas secções 442.4 e 442.5.

442.3.1 - O posto de transformação deve ser ligado por um dos meios seguintes:

a) Cabos de alta tensão com armaduras, blindagens ou bainhas metálicas, ligadas à terra;

b) Cabos de baixa tensão com armaduras, blindagens ou bainhas metálicas, ligadas à terra;

c) Combinação de cabos de alta e de baixa tensão com armaduras, blindagens ou bainhas metálicas, ligadas à terra.

O comprimento total destes cabos não deve ser inferior a 1 km.

442.3.2 - A resistência do eléctrodo de terra das massas do posto de transformação não deve ser superior a 1(Ómega).

442.4 - Regras aplicáveis às instalações de baixa tensão de acordo com o esquema de ligações à terra.

442.4.1 - Designações simbólicas.

Nas secções 442.4.2 a 442.5.2 são utilizadas as designações simbólicas seguintes:

I(índice m) é a parte da corrente de defeito à terra na instalação de alta tensão, que se escoa pela ligação à terra das massas do posto de transformação;

R é a resistência do eléctrodo de terra das massas do posto de transformação;

U(índice o) é a tensão entre fase e neutro da instalação de baixa tensão;

U é a tensão entre fases da instalação de baixa tensão;

U(índice f) é a tensão de defeito na instalação de baixa tensão, entre as massas e a terra;

U(índice 1) é a tensão de esforço nos equipamentos de baixa tensão do posto de transformação;

U(índice 2) é a tensão de esforço nos equipamentos de baixa tensão da instalação;

U(índice L) é a tensão limite convencional de contacto (veja-se 234.4).

442.4.2 - Esquema TN.

a) Quando a tensão de defeito, obtida por meio da expressão:

U(índice f) = R x I(índice m)

for eliminada num tempo não superior ao determinado a partir da curva F da figura 44A, o condutor neutro da instalação de baixa tensão pode ser ligado ao eléctrodo de terra das massas do posto de transformação (veja-se TN-a na figura 44B).

b) Se a regra indicada na alínea a) não for verificada, o condutor neutro da instalação de baixa tensão deve ser ligado a um eléctrodo de terra electricamente distinto (veja-se TN-b da figura 44 B), sendo aplicáveis as regras indicadas na secção 442.5.1.

442.4.3 - Esquema TT.

a) Quando, para os equipamentos de baixa tensão, for verificada a relação indicada no quadro 44A entre o tempo de corte e a tensão de esforço, obtida por meio da expressão:

U(índice 2) = R x I(índice m) + U(índice o),

o condutor neutro da instalação de baixa tensão pode ser ligado ao eléctrodo de terra das massas do posto de transformação (veja-se TT-a da figura 44C).

b) Se a regra indicada na alínea a) não for verificada, o condutor neutro da instalação de baixa tensão deve ser ligado a um eléctrodo de terra electricamente distinto (veja-se TT-b da figura 44C), sendo aplicáveis as regras indicadas na secção 442.5.1.

(ver documento original)

442.4.4 - Esquema IT.

a) Quando a tensão de defeito, obtida por meio da expressão:

U(índice f) = R x I(índice m)

for eliminada num tempo não superior ao determinado a partir da curva F na figura 44A, as massas da instalação de baixa tensão podem ser ligadas ao eléctrodo de terra das massas do posto de transformação (vejam-se as figuras 44D, 44J e 44K).

Se esta regra não for verificada, as massas da instalação de baixa tensão devem ser ligadas a um eléctrodo de terra electricamente distinto do das massas do posto (vejam-se as figuras 44E a 44H).

b) Quando as massas da instalação estiverem ligadas a um eléctrodo de terra electricamente distinto do das massas do posto de transformação e quando, para os equipamentos de baixa tensão da instalação, for verificada a relação indicada no quadro 44A entre o tempo de corte e a tensão de esforço, obtida por meio da expressão:

U(índice 2) = R x I(índice m) + U,

a impedância da ligação do neutro à terra da instalação de baixa tensão, se existir, pode ser ligada ao eléctrodo de terra das massas do posto de transformação (veja-se a figura 44E). Se esta regra não for verificada, a impedância da ligação do neutro à terra deve ser ligada a um eléctrodo de terra electricamente distinto (vejam-se as figuras 44F e 44H), sendo aplicáveis as regras indicadas na secção 442.5.2.

(ver documento original)

442.5 - Limitação da tensão de esforço nos equipamentos de baixa tensão do posto de transformação.

442.5.1 - Esquemas TN e TT.

Quando, nos esquemas TN e TT, o eléctrodo de terra do condutor neutro for electricamente distinto do das massas do posto de transformação (veja-se TN-b na figura 44B e TT-b na figura 44C), a relação entre a tensão de esforço, obtida por meio da expressão:

U(índice 1) = R x I(índice m) + U(índice o)

e o tempo de corte deve ser compatível com o nível de isolamento dos equipamentos de baixa tensão do posto de transformação.

442.5.2 - Esquema IT.

Quando, no esquema IT, o eléctrodo de terra das massas da instalação e a eventual impedância de ligação do neutro à terra forem electricamente distintas do das massas do posto de transformação (vejam-se as figuras 44F, 44G e 44H), a relação entre a tensão de esforço, obtida por meio da expressão:

U(índice 1) = R x I(índice m) + U

e o tempo de corte deve ser compatível com o nível de isolamento dos equipamentos de baixa tensão do posto de transformação.

443 - Sobretensões de origem atmosférica e sobretensões de manobra.

443.1 - Generalidades.

Nesta secção são indicadas as regras relativas à protecção das instalações eléctricas contra as sobretensões transitórias de origem atmosférica, transmitidas pelas redes de distribuição e contra as sobretensões de manobra produzidas pelos equipamentos da instalação. Para tal, devem ser consideradas as sobretensões que possam surgir na origem da instalação, o nível cerâunico presumido, a localização e as características dos dispositivos de protecção contra as sobretensões, por forma a que a probabilidade de incidentes devidos a sobretensões seja reduzida a um nível aceitável para a segurança das pessoas e dos bens e para a continuidade de serviço desejada.

Os valores das sobretensões transitórias dependem da natureza da rede de alimentação (subterrânea ou aérea) e da presença eventual de dispositivos de protecção contra as sobretensões a montante da origem da instalação e das características da alimentação de baixa tensão.

Esta secção indica ainda os casos em que a protecção contra as sobretensões é obrigatória e os casos em que é recomendada. Quando a protecção não for feita de acordo com as regras indicadas nesta secção, a coordenação do isolamento não é garantida, devendo ser avaliado o risco resultante das sobretensões.

443.2 - Medidas a considerar na origem da instalação.

443.2.1 - Quando uma instalação for alimentada por uma rede subterrânea de baixa tensão, não é exigível, na origem da instalação, qualquer protecção suplementar contra as sobretensões dado que o nível das sobretensões transitórias é, em regra, reduzido.

443.2.2 - Quando uma instalação for alimentada por um cabo subterrâneo de comprimento suficiente, ligado a uma linha aérea de baixa tensão, não é exigida, na origem da instalação, qualquer protecção suplementar, uma vez que as sobretensões transitórias são atenuadas.

443.2.3 - Quando uma instalação for alimentada por uma linha aérea de baixa tensão e quando as condições de influências externas forem AQ1, não é exigida, na origem da instalação, qualquer protecção suplementar contra as sobretensões de origem atmosférica.

443.2.4 - Quando uma instalação for alimentada por uma linha aérea de baixa tensão e quando as condições de influências externas forem AQ2, devem-se considerar, em função do nível de sobretensões transitórias presumido para a origem da instalação, os casos seguintes:

a) Se este nível de sobretensões transitórias for inferior à tensão suportável ao choque exigida para o nível indicado no quadro 44C para os circuitos de distribuição e para os circuitos finais, não é exigida, na origem da instalação, qualquer protecção suplementar contra as sobretensões de origem atmosférica;

b) Se este nível de sobretensões transitórias não for inferior à tensão suportável ao choque exigida para o nível indicado no quadro 44C para os circuitos de distribuição e para os circuitos finais e não for superior ao nível de referência indicado no quadro 44B, recomenda-se prever uma protecção contra as sobretensões de origem atmosférica na origem da instalação;

c) Se este nível de sobretensões transitórias for superior ao nível de referência indicado no quadro 44B, deve ser prevista uma protecção contra as sobretensões de origem atmosférica na origem da instalação.

QUADRO 44B

Níveis de referência das sobretensões transitórias na origem da instalação

(ver documento original)

443.2.5 - Quando as condições de influências externas presumidas forem AQ2 (veja-se 443.2.4), a protecção contra as sobretensões de origem atmosférica pode ser garantida por um dos meios seguintes:

a) Um ou mais descarregadores de sobretensões apropriados para a tensão nominal da rede de alimentação e obedecendo à Norma EN 60099 ou seleccionados em função do valor da respectiva tensão de ensaio indicada pelo fabricante. Os descarregadores devem ser localizados na origem da instalação e ligados entre os condutores e a terra, isto é:

. Nos esquemas TN e TT:

- Entre cada condutor de fase e a terra (das massas) se, na origem da instalação, o condutor neutro estiver ligado a essa terra;

- Entre cada condutor activo (fases e neutro) e a terra (das massas) se, na origem da instalação, o condutor neutro não estiver ligado a essa terra;

. No esquema IT:

- Entre cada condutor de fase e a terra (das massas), se o neutro não for distribuído;

- Entre cada condutor activo (fases e neutro) e a terra (das massas), se o neutro for distribuído.

A eventual ligação do descarregador de sobretensões à terra deve ser feita ao sistema de ligações à terra do edifício.

b) Outros meios que garantam uma limitação das sobretensões equivalente.

443.3 - Selecção dos equipamentos na instalação.

443.3.1 - Os equipamentos devem ser seleccionados por forma a que a sua tensão suportável ao choque estipulada não seja inferior ao valor das sobretensões presumidas no ponto de instalação (veja-se o quadro 44C).

QUADRO 44C

Níveis de referência das sobretensões transitórias nos circuitos e nos equipamentos

(ver documento original)

443.3.2 - Quando uma parte da instalação incluir linhas aéreas, devem ser utilizados equipamentos da categoria de sobretensões IV ou protecções contra as sobretensões de acordo com o nível de referência de sobretensão transitória indicado no quadro 44B.

443.3.3 - Podem ser utilizados equipamentos que tenham tensões suportáveis ao choque estipuladas inferiores ao nível presumido de sobretensões desde que a coordenação do isolamento não tenha que ser garantida e tenham sido avaliadas as consequências daí resultantes.

45 - Protecção contra os abaixamentos de tensão.

451 - Regras gerais.

451.1 - Quando a falta de tensão e o seu restabelecimento possam pôr em perigo as pessoas e os bens e uma parte da instalação ou um equipamento puderem sofrer avarias em consequência de um abaixamento de tensão, devem ser tomadas as precauções apropriadas.

Não é obrigatório prever dispositivos de protecção contra os abaixamentos de tensão se as avarias causadas na instalação ou nos equipamentos constituírem um risco aceitável e não representarem perigo para as pessoas.

451.2 - Os dispositivos de protecção contra os abaixamentos de tensão podem ser retardados se o funcionamento dos equipamentos por eles protegidos admitir, sem perigo, uma interrupção ou um abaixamento de tensão de curta duração.

451.3 - Se forem utilizados contactores, o retardamento à abertura e à religação não deve impedir o corte instantâneo provocado pelos dispositivos de comando e protecção.

451.4 - As características dos dispositivos de protecção contra os abaixamentos de tensão devem ser compatíveis com as regras indicadas nas normas relativas à entrada em serviço e à utilização do equipamento.

451.5 - Quando a religação de um dispositivo de protecção for susceptível de criar uma situação de perigo, o rearme não deve ser automático.

46 - Seccionamento e comando.

460 - Introdução.

Nesta secção são indicadas as medidas de seccionamento e de comando não automático, local ou à distância, utilizadas para evitar ou para suprimir os perigos resultantes das instalações eléctricas ou dos aparelhos e das máquinas alimentados pela energia eléctrica.

461 - Generalidades.

461.1 - Todos os dispositivos previstos para o seccionamento ou para o comando devem, de acordo com as funções pretendidas, satisfazer às regras correspondentes indicadas na secção 536.

461.2 - No esquema TN-C, o condutor PEN não deve ser nem seccionado nem cortado. No esquema TN-S o condutor neutro não pode ser nem seccionado nem cortado se as condições de alimentação forem tais que o condutor neutro passe a ser considerado como estando efectivamente ao potencial da terra.

461.3 - As regras indicadas na secção 46 não substituem as medidas de protecção indicadas nas secções 41 a 45.

462 - Seccionamento.

462.1 - Todos os circuitos devem poder ser seccionados em cada um seus dos condutores activos, com excepção do condutor PEN, conforme o indicado na secção 461.2.

Quando as condições de serviço o permitirem, pode ser usado um mesmo dispositivo para o seccionamento de um conjunto de circuitos.

462.2 - Devem ser previstos meios adequados para impedir a colocação intempestiva de qualquer aparelho em tensão.

462.3 - Quando um equipamento ou um invólucro tiverem partes activas alimentadas por mais do que uma fonte, devem ser colocados painéis de aviso por forma a que as pessoas que tenham acesso às partes activas sejam prevenidas da necessidade de as seccionar das diferentes alimentações, excepto se tiverem sido previstos dispositivos de encravamento que garantam o seccionamento de todos os circuitos afectados (antes de se poder aceder às partes activas).

462.4 - Se necessário, devem ser previstos meios adequados para garantir a descarga da energia eléctrica armazenada.

463 - Corte para manutenção mecânica.

463.1 - Quando a manutenção mecânica de equipamentos mecânicos alimentados por energia eléctrica puder apresentar riscos de danos corporais, devem ser previstos meios de corte da respectiva alimentação.

463.2 - Devem ser previstos meios adequados para impedir o funcionamento intempestivo do equipamento durante a manutenção mecânica, excepto se os meios de corte estiverem sob vigilância contínua de todas as pessoas que efectuem essa manutenção.

464 - Corte de emergência, incluindo paragem de emergência.

464.1 - Para as partes da instalação em que possa ser necessário comandar a alimentação com vista a suprimir um perigo inesperado, devem ser previstos sistemas de corte de emergência.

464.2 - O dispositivo de corte de emergência deve cortar todos os condutores, excepto os condutores PE e PEN, que nunca devem ser cortados.

464.3 - Os sistemas de corte de emergência devem ainda actuar tão directamente quanto possível sobre os condutores de alimentação afectados, devendo o corte dessa alimentação ser efectuado numa única manobra.

464.4 - O sistema de corte de emergência deve ser tal que o seu funcionamento não provoque qualquer outro perigo nem interfira com a operação completa necessária para suprimir o perigo.

464.5 - O dispositivo de corte de emergência deve ser instalado no mesmo piso que os equipamentos, admitindo-se que um mesmo dispositivo possa comandar mais do que um equipamento.

O órgão de manobra do dispositivo de corte de emergência deve ser facilmente identificável e rapidamente acessível.

464.6 - Quando os movimentos produzidos por equipamentos mecânicos alimentados por energia eléctrica puderem provocar perigos, devem ser previstos sistemas de paragem de emergência.

464.7 - Quando a paragem de emergência incluir o corte de emergência, os sistemas de paragem de emergência devem ser realizados nas condições indicadas nas secções 464.1 a 464.5.

465 - Comando funcional.

465.1 - Generalidades.

465.1.1 - Deve-se prever um dispositivo de comando funcional para todos os elementos do circuito que necessitem de ser comandados independentemente das outras partes da instalação.

465.1.2 - Os dispositivos de comando funcional podem não cortar todos os condutores activos de um circuito.

No condutor neutro não devem ser instalados dispositivos de comando unipolar. Esta regra pode não ser aplicada aos circuitos de comando.

465.1.3 - Em regra, para os equipamentos que necessitem de ser comandados devem-se utilizar dispositivos de comando funcional apropriados, podendo estes dispositivos comandar vários equipamentos que possam funcionar simultaneamente.

465.1.4 - As fichas e as tomadas podem garantir o comando funcional, se a respectiva corrente estipulada não for superior a 16 A.

465.1.5 - Os dispositivos de comando funcional que garantam a comutação das fontes de alimentação devem cortar todos os condutores activos e não devem permitir o funcionamento das fontes em paralelo, excepto se a instalação tiver sido especialmente concebida para esta situação.

Em qualquer dos casos, os condutores PE e PEN não devem ser cortados.

465.2 - Circuitos de comando.

Os circuitos de comando devem ser concebidos, instalados e protegidos por forma a limitar os perigos resultantes de um defeito entre o circuito de comando e as outras partes condutoras susceptíveis de provocar um mau funcionamento do equipamento comandado (como, por exemplo, as manobras intempestivas).

465.3 - Comando dos motores.

465.3.1 - Os circuitos de comando dos motores devem ser concebidos por forma a impedir um arranque automático de um motor após uma paragem em consequência de um abaixamento ou de uma falta de tensão, se esse arranque for susceptível de causar perigo.

465.3.2 - Quando a travagem de um motor for feita por corrente inversa (contra-corrente), devem ser tomadas as medidas adequadas por forma a evitar a inversão do sentido de rotação no final da travagem, se essa inversão causar perigo.

465.3.3 - Quando a segurança depender do sentido de rotação de um motor, devem ser tomadas as medidas adequadas por forma a evitar o funcionamento em sentido inverso provocado, por exemplo, pela falta de uma fase.

47 - Aplicação das medidas de protecção para garantir a segurança.

470 - Generalidades.

470.1 - As medidas de protecção indicadas na secção 47 aplicam-se a toda a instalação, a partes da instalação e aos seus equipamentos.

470.2 - A selecção e a aplicação das medidas de protecção devem satisfazer às regras indicadas na secção 48, de acordo com as condições de influências externas.

470.3 - A protecção deve ser garantida por um dos meios seguintes:

a) Pelo próprio equipamento;

b) Pela aplicação de uma medida de protecção durante a sua instalação;

c) Pela combinação dos meios indicados nas alíneas anteriores.

470.4 - Devem ser tomadas precauções para evitar que medidas de protecção diferentes adoptadas numa mesma instalação ou numa mesma parte de uma instalação possam influenciar-se ou anular-se mutuamente.

471 - Medidas de protecção contra os choques eléctricos.

471.1 - Protecção contra os contactos directos.

Aos equipamentos eléctricos deve ser aplicada uma das medidas de protecção contra os contactos directos, indicadas nas secções 411 e 412.

471.2 - Protecção contra os contactos indirectos.

471.2.1 - Aos equipamentos eléctricos deve ser aplicada uma das medidas de protecção contra os contactos indirectos indicadas nas secções 411 e 413, nas condições especificadas nas secções seguintes 471.2.1.1 a 471.2.1.3, com excepção dos casos mencionados na secção 471.2.2.

471.2.1.1 - A medida de protecção por corte automático da alimentação (veja-se 413.1) deve ser aplicada à totalidade da instalação, com excepção das partes da instalação a que tenham sido aplicadas outras medidas de protecção.

471.2.1.2 - Quando as medidas indicadas na secção 413.1forem irrealizáveis ou não forem recomendáveis, pode ser aplicada, a certas partes da instalação, uma das medidas de protecção seguintes:

a) Recurso a locais não condutores (veja-se 413.3);

b) Ligações equipotenciais locais não ligadas à terra (veja-se 413.4).

471.2.1.3 - As medidas de protecção a seguir indicadas podem ser aplicadas à totalidade das instalações embora, em regra, sejam aplicadas apenas a equipamentos ou a partes da instalação:

a) Tensão reduzida TRS ou TRP (veja-se 411.1);

b) Utilização de equipamentos da classe II ou com isolamento equivalente (veja-se 413.2);

c) Separação eléctrica (veja-se 413.5).

471.2.2 - As medidas de protecção contra os contactos indirectos são dispensadas nos casos seguintes:

a) Postaletes metálicos e partes metálicas que lhes estejam ligadas electricamente, desde que estas partes não se encontrem no volume de acessibilidade;

b) Postes de betão armado, cujas armaduras não sejam acessíveis;

c) Massas que, em virtude das suas reduzidas dimensões (cerca de 50 mm x 50 mm) ou da sua colocação, não sejam susceptíveis de serem agarradas ou de ficarem em contacto com uma superfície significativa do corpo humano, desde que a ligação a um condutor de protecção seja dificilmente realizável ou pouco fiável;

d) Condutas ou outros invólucros, metálicos de protecção de equipamentos que satisfaçam às regras indicadas na secção 413.2.

471.2.3 - Quando a protecção for garantida por meio do corte automático da alimentação, as tomadas de corrente estipulada não superior a 20 A situadas no exterior, bem como as tomadas susceptíveis de alimentarem equipamentos móveis utilizados no exterior, devem ser protegidas por meio de dispositivos diferenciais de corrente diferencial estipulada não superior a 30 mA.

471.2.4 - A protecção contra os contactos indirectos de instalações não vigiadas permanentemente e alimentadas pela rede de distribuição (pública) de baixa tensão deve ser garantida por uma das medidas seguintes:

a) Alimentação da instalação (ou de parte da instalação) através de um transformador de separação (da classe II, por construção ou por instalação), ligado imediatamente a jusante do disjuntor de entrada, que não deve ter função diferencial. A parte da instalação situada a jusante do transformador de separação deve ser protegida por um dos meios seguintes:

- Separação eléctrica, de acordo com as regras indicadas na secção 413.5, se esta parte não for muito extensa e alimentar um número reduzido de equipamentos (de preferência, um único);

- Cumprimento das regras relativas aos esquemas TN ou IT.

As restantes partes da instalação devem ser dotadas de protecção diferencial, que satisfaça à regra da selectividade entre dispositivos diferenciais (veja-se 539.3).

O disjuntor de entrada e o transformador de separação devem estar contidos num mesmo invólucro ou serem ligados por meio de canalizações da classe II;

b) Protecção por meio de um disjuntor de entrada diferencial do tipo S (veja-se 531.2.4). A parte da instalação ou o equipamento cuja alimentação tenha que ser mantida devem ser ligados directamente a este disjuntor. A restante parte da instalação deve ser protegida, total ou parcialmente, por meio de um ou mais dispositivos diferenciais (sem serem do tipo S) colocados a jusante do disjuntor de entrada de acordo com as regras da selectividade entre dispositivos diferenciais (veja-se 539.3), excepto nos circuitos em que tenha sido adoptada outra medida de protecção (como, por exemplo, utilização de equipamentos da classe II);

c) protecção por meio de um disjuntor de entrada diferencial com rearme automático, desde que:

- A instalação não seja destinada à habitação;

- O dispositivo de rearme possa ser neutralizado enquanto se encontrarem pessoas no local, por forma a serem mantidas as condições de protecção contra os contactos indirectos.

472 - (Disponível.)

473 - Medidas de protecção contra as sobreintensidades.

473.1 - Protecção contra as sobrecargas.

473.1.1 - Localização dos dispositivos de protecção contra as sobrecargas.

473.1.1.1 - Nos pontos em que haja modificações da secção, da natureza, do modo de colocação ou da constituição de uma canalização, que possam originar redução do valor da corrente admissível nos condutores, deve ser instalado um dispositivo que garanta a protecção contra as sobrecargas (com excepção dos casos mencionados nas secções 473.1.1.2 e 473.1.2).

473.1.1.2 - O dispositivo que proteger uma canalização contra as sobrecargas pode ser colocado em qualquer ponto dessa canalização, se a parte da canalização compreendida entre a modificação (da secção, da natureza, do modo de colocação ou da constituição) e o referido dispositivo de protecção não tiver derivações nem tomadas e satisfizer a uma das condições seguintes:

a) Estiver protegida contra os curtos-circuitos, de acordo com as regras indicadas na secção 434;

b) Tiver comprimento não superior a 3 m, estiver estabelecida por forma a reduzir ao mínimo o risco de curto-circuito e não estiver situada nas proximidades de materiais combustíveis (veja-se 473.2.2.1).

473.1.2 - Dispensa da protecção contra as sobrecargas.

Com excepção das instalações estabelecidas em locais com riscos de incêndio (BE2) ou de explosão (BE3) ou quando as regras relativas às instalações especiais o não permitam, é admissível não prever dispositivo de protecção contra as sobrecargas nos casos seguintes:

a) Canalização situada a jusante de uma modificação da secção, da natureza, do modo de colocação ou da constituição se estiver efectivamente protegida contra as sobrecargas por um dispositivo de protecção colocado a montante;

b) Canalização não susceptível de ser percorrida por correntes de sobrecarga, se estiver protegida contra os curtos-circuitos de acordo com as regras indicadas na secção 434 e não tiver derivações ou tomadas.

473.1.3 - Localização ou dispensa da protecção contra as sobrecargas nas instalações em esquema IT.

Nas instalações em esquema IT, a deslocação ou a dispensa da protecção contra as sobrecargas prevista nas secções 473.1.1.2 e 473.1.2 apenas se podem aplicar se os circuitos não protegidos contra as sobrecargas estiverem protegidos por meio de dispositivos diferenciais ou quando os equipamentos alimentados por esses circuitos (incluindo as canalizações) satisfizerem ao indicado na secção 413.2.

473.1.4 - Dispensa da protecção contra as sobrecargas por razões de segurança.

Recomenda-se a não colocação de qualquer dispositivo de protecção contra as sobrecargas nas canalizações que alimentem equipamentos cuja abertura inesperada do respectivo circuito possa originar perigos. Constituem exemplos desta situação os circuitos seguintes:

a) De excitação de máquinas rotativas;

b) Induzidos das máquinas de corrente alternada;

c) De alimentação de electroímans de movimentação ou de elevação de cargas;

d) Secundários dos transformadores de corrente.

473.2 - Protecção contra os curtos-circuitos.

473.2.1 - Localização dos dispositivos que garantem a protecção contra os curtos-circuitos.

Nos pontos em que exista redução da secção dos condutores ou qualquer outra alteração que provoque uma modificação das características indicadas na secção 473.1.1.1 deve ser colocado um dispositivo que garanta a protecção contra os curtos-circuitos, com as excepções indicadas nas secções 473.2.2 e 473.2.3.

473.2.2 - Deslocação do dispositivo de protecção contra os curtos-circuitos.

O dispositivo de protecção contra os curtos-circuitos previsto na secção 473.2.1 pode não ser colocado no ponto aí definido desde que se verifiquem as condições indicadas nas secções 473.2.2.1 ou 473.2.2.2.

473.2.2.1 - O troço da canalização compreendido entre o ponto de redução da secção (ou outra alteração) e o dispositivo de protecção satisfaça, simultaneamente, às condições seguintes:

a) Tenha um comprimento não superior a 3 m;

b) Seja realizado por forma a reduzir ao mínimo os riscos de curto-circuito;

c) Seja realizado por forma a reduzir ao mínimo o risco de incêndio e o perigo para as pessoas.

473.2.2.2 - O dispositivo de protecção colocado a montante possua uma característica de funcionamento tal que proteja contra os curtos-circuitos, de acordo com as regras indicadas na secção 434.3.2, a canalização situada a jusante da redução de secção (ou de outra alteração).

473.2.3 - Dispensa da protecção contra os curtos-circuitos.

A protecção contra os curtos-circuitos pode ser dispensada nos casos seguintes:

a) Canalizações que liguem geradores, transformadores, rectificadores e baterias de acumuladores aos quadros de comando, desde que os dispositivos de protecção estejam colocados nesses quadros;

b) Circuitos cujo corte possa originar perigo para o funcionamento das instalações (como, por exemplo, os indicados na secção 473.1.4);

c) Certos circuitos de medição, desde que sejam verificadas, simultaneamente, as condições seguintes:

- Canalização realizada por forma a reduzir ao mínimo o risco de curto-circuito (veja-se 473.2.2.1 b);

- Canalização não situada nas proximidades de materiais combustíveis.

473.3 - Regras em função da natureza dos circuitos.

473.3.1 - Protecção dos condutores de fase.

473.3.1.1 - A detecção das sobreintensidades deve ser feita em todos os condutores de fase e deve provocar o corte do condutor afectado mas não necessariamente o corte dos outros condutores activos.

473.3.1.2 - No esquema TT, nos circuitos alimentados entre fases e sem condutor neutro distribuído, pode não ser prevista a detecção de sobreintensidade num dos condutores de fase, desde que sejam verificadas, simultaneamente, as condições seguintes:

a) Existir, a montante ou ao mesmo nível, uma protecção diferencial que provoque o corte de todos os condutores de fase;

b) Não ser distribuído o condutor neutro (ainda que a partir de um ponto de neutro artificial) nos circuitos situados a jusante do dispositivo de protecção diferencial considerado na alínea a).

473.3.2 - Protecção do condutor neutro.

473.3.2.1 - Instalações em esquemas TT ou TN.

Na protecção do condutor neutro nas instalações em esquemas TT ou TN devem ser verificadas as condições seguintes:

a) Quando a secção do condutor neutro não for inferior (ou for equivalente) à dos condutores de fase, não é necessário prever detecção de sobreintensidades nem dispositivo de corte no condutor neutro;

b) Quando a secção do condutor neutro for inferior à dos condutores de fase, é necessário prever uma detecção de sobreintensidades no condutor neutro adequada à sua secção, devendo esta detecção provocar o corte dos condutores de fase mas não, necessariamente, o do condutor neutro. No entanto, esta detecção pode ser dispensada se forem verificadas, simultaneamente, as condições seguintes:

- O condutor neutro estiver protegido contra os curtos-circuitos pelo dispositivo de protecção dos condutores de fase dos circuitos;

- A corrente máxima susceptível de percorrer o condutor neutro for, em serviço normal, nitidamente inferior ao valor da corrente admissível neste condutor.

473.3.2.2 - Instalações em esquema IT.

Quando, numa instalação em esquema IT, for necessário distribuir o condutor neutro, deve ser prevista uma detecção de sobreintensidades neste condutor em todos os circuitos, devendo essa detecção provocar o corte de todos os condutores activos do circuito considerado (incluindo o condutor neutro). Esta medida não é necessária se se verificar um dos casos seguintes:

a) O condutor neutro considerado estiver efectivamente protegido contra os curtos-circuitos por meio de um dispositivo de protecção colocado a montante (por exemplo, na origem da instalação) que satisfaça ao indicado na secção 434.3.2;

b) O circuito considerado estiver protegido por um dispositivo diferencial com uma corrente diferencial-residual estipulada não superior a 15% da corrente admissível no condutor neutro considerado, devendo este dispositivo cortar todos os condutores activos desse circuito, incluindo o condutor neutro.

473.3.3 - Corte do condutor neutro.

Quando for obrigatório o corte do condutor neutro, este nunca deve ser desligado antes dos condutores de fase e deve ser ligado em simultâneo com estes ou antes destes.

474 - (Disponível.)

475 - (Disponível.)

476 - Comando e seccionamento.

Na origem das instalações, deve ser colocado um dispositivo de comando e um dispositivo de seccionamento que corte todos os condutores activos do conjunto da instalação. Nas instalações realizadas segundo o esquema TN-C, estes dispositivos não devem cortar o condutor PEN.

48 - Selecção das medidas de protecção em função das influências externas.

481 - Protecção contra os choques eléctricos.

481.1 - Generalidades.

481.1.1 - Na secção 481.2 indicam-se as medidas de protecção contra os choques eléctricos (definidas na secção 41) que devem ser aplicadas em função das condições de influências externas mais significativas.

481.1.2 - Quando, para uma dada combinação de influências externas, forem admitidas várias medidas de protecção, a selecção da medida adequada deve ter em conta as condições locais e a natureza dos equipamentos alimentados.

481.2 - Medidas de protecção contra os contactos directos.

481.2.1 - As medidas de protecção por isolamento das partes activas (veja-se 412.1) e por meio de barreiras ou de invólucros (veja-se 412.2) são aplicáveis em todas as condições de influências externas.

481.2.2 - As medidas de protecção por meio de obstáculos (veja-se 412.3) ou por colocação fora do alcance (veja-se 412.4) só são admitidas nos locais acessíveis apenas a pessoas instruídas (BA 4) ou a pessoas qualificadas (BA 5) e se forem, simultaneamente, verificadas as condições seguintes:

a) A tensão nominal nestes locais não for superior ao limite do domínio II das tensões (veja-se 222 e 223);

b) As regras indicadas nas secções 481.2.4.1 e 481.2.4.3 forem verificadas;

c) Os locais forem assinalados claramente e de forma modo visível por meio de sinalização adequada.

481.2.3 - Nos locais apenas acessíveis a pessoas instruídas (BA 4) ou a pessoas qualificadas (BA 5), devidamente instruídas para o efeito, não é exigida a protecção contra os contactos directos se forem verificadas, simultaneamente, as condições seguintes:

a) Os locais forem sinalizados claramente e de modo visível por meio de sinalização adequada e o acesso a estes locais apenas for possível com o auxílio de meios especiais;

b) As portas de entrada nestes locais permitirem uma saída fácil para o exterior e poderem ser abertas sem chave do interior (mesmo quando estiverem fechadas à chave do exterior);

c) As zonas de passagem tiverem as cotas mínimas indicadas nas secções 481.2.4.2 e 481.2.4.3.

481.2.4 - Nas passagens para serviço ou para manutenção devem ser respeitadas as distâncias mínimas indicadas nas secções 481.2.4.1 a 481.2.4.3.

481.2.4.1 - Quando a protecção for garantida por meio de uma das medidas indicadas na secção 412.3, devem ser respeitadas as distâncias seguintes (veja-se a figura 48A):

a) Largura da passagem entre obstáculos (ou órgãos de comando) ou entre obstáculos (ou órgãos de comando) e os elementos da construção: 700 mm;

b) Altura de passagem sob os painéis: 2000 mm.

(ver documento original)

481.2.4.2 - Nas passagens para serviço ou para manutenção onde não tenha sido prevista qualquer medida de protecção, devem ser respeitadas as distâncias seguintes:

a) Passagem com partes activas não protegidas de um só lado (veja-se a figura 48B):

1) Largura da passagem entre a parede e as partes activas não protegidas: 1000 mm;

2) Passagem livre na frente dos órgãos de comando (punhos, etc.): 700 mm.

b) Passagem com partes activas não protegidas dos dois lados (veja-se a figura 48C):

1) Largura da passagem entre as partes activas:

i) Passagem destinada exclusivamente à manutenção e em que são colocadas barreiras antes do início dos trabalhos de manutenção: 1000 mm;

ii) Passagem destinada exclusivamente à manutenção e em que não são colocadas barreiras antes do início dos trabalhos de manutenção: 1500 mm;

iii) Passagem utilizada simultaneamente para serviço e para manutenção e em que são colocadas barreiras: 1200 mm.

2) Passagem livre entre os órgãos de comando (punhos, etc.):

i) Passagem para manutenção: 900 mm;

ii) Passagem para serviço: 1100 mm.

c) Altura das partes activas acima do solo: 2300 mm.

(ver documento original)

481.2.4.3 - As passagens para manutenção ou para serviço com um comprimento superior a 20 m devem ser acessíveis nas duas extremidades.

481.3 - Selecção das medidas de protecção contra os contactos indirectos.

481.3.1 - A medida de protecção por corte automático da alimentação (veja-se 413.1) é aplicável a todas as instalações.

Às instalações ou às partes das instalações para as quais a tensão limite convencional de contacto seja limitada a 25 V em corrente alternada (valor eficaz) ou a 60 V em corrente contínua «lisa» (veja-se a Parte 7), deve ser utilizada uma das regras indicadas nas secções 481.3.1.1, para a totalidade de uma instalação ou 481.3.1.2, para partes de uma instalação.

481.3.1.1 - Às instalações para as quais a tensão limite convencional de contacto seja limitada a 25 V em corrente alternada (valor eficaz) ou a 60 V em corrente contínua «lisa» (veja-se a Parte 7), devem ser verificadas as regras seguintes:

a) Os tempos de corte máximos indicados nos quadros 41A e 41B para os esquemas TN e IT, devem ser substituídos pelos tempos indicados no quadro 48A.

QUADRO 48A

Tempos de corte máximos para os esquemas TN e IT

(ver documento original)

b) A condição indicada na secção 413.1.4.2 para o esquema TT, deve ser substituída pela condição seguinte:

R(índice A) x I(índice a) (igual ou menor que) 25

c) A condição indicada na secção 413.1.5.3 para o esquema IT, deve ser substituída pela condição seguinte:

R(índice A) x I(índice d) (igual ou menor que) 25

481.3.1.2 - Às partes de uma instalação para as quais a tenção limite convencional de contacto seja limitada a 25 V em corrente alternada (valor eficaz) ou a 60 V em corrente contínua «lisa», podem ser aplicadas as regras indicadas na secção 413.1, desde que seja utilizada uma das medidas de protecção complementares seguintes:

a) Ligações equipotenciais suplementares satisfazendo às condições indicadas na secção 413.1.6.1 (sendo o valor 50 da condição indicada na secção 413.1.6.2 substituído por 25);

b) Dispositivos diferenciais de corrente diferencial-residual estipulada não superior a 30 mA.

481.3.2 - As medidas de protecção por utilização de equipamentos da classe II ou por isolamento equivalente (veja-se 413.2) podem, com excepção de algumas instalações indicadas nas Partes 7 e 8, ser aplicadas em todas as situações.

481.3.3 - A medida de protecção por locais não condutores é admitida nas condições indicadas na secção 413.3.

481.3.4 - A medida de protecção por ligações equipotenciais locais não ligadas à terra (veja-se 413.4) apenas pode ser utilizada na condição de influências externas BC1 (veja-se 322.3).

481.3.5 - A medida de protecção por separação eléctrica (veja-se 413.5) pode ser utilizada em todas as situações, devendo, na condição de influências externas BC4 (veja-se 322.3), ser limitada à alimentação de um único aparelho móvel por cada transformador.

481.3.6 - A utilização da TRS (veja-se 411.1.4) ou da TRP (veja-se 411.1.5) é considerada como sendo uma medida de protecção contra os contactos indirectos em todas as situações.

481.3.7 - Para certas instalações (ou partes de uma instalação), tais como as situadas em locais onde as pessoas possam estar imersas na água, as Partes 7 e 8 indicam medidas de protecção particulares.

482 - Protecção contra o incêndio.

482.0 - Generalidades.

As regras indicadas nas secções 482.1 a 482.4 (para certas condições de influências externas) devem ser aplicadas em conjunto com as indicadas na secção 42.

482.1 - Condições de evacuação em caso de emergência.

482.1.1 - Recomenda-se que as canalizações eléctricas estabelecidas em locais classificados quanto às influências externas como BD2, BD3 e BD4 (veja-se 322.4) não passem pelos caminhos de evacuação. Quando tal não for possível, essas canalizações devem satisfazer, simultaneamente, às condições seguintes:

a) Ser providas de bainhas ou de invólucros que não contribuam para o desenvolvimento ou para a propagação do incêndio, nem atinjam temperaturas suficientemente elevadas susceptíveis de inflamar os materiais vizinhos durante o tempo prescrito na regulamentação relativa aos materiais de construção utilizados nas saídas de evacuação (veja-se 422) ou durante 2 h, no caso de não estarem abrangidos por essa regulamentação;

b) Estar fora do volume de acessibilidade ou ter uma protecção contra as acções mecânicas que se possam produzir durante uma evacuação;

c) Ser tão curtas quanto possível.

482.1.2 - Em locais de densidade de ocupação importante (BD3 e BD4), os dispositivos de comando e de protecção, com excepção de certos dispositivos que facilitem a evacuação, devem estar acessíveis apenas a pessoas autorizadas.

Se existirem dispositivos de comando e de protecção nos caminhos de evacuação, estes devem apresentar, por construção ou por protecção complementar, pelo menos, o mesmo grau de resistência ao fogo que os outros equipamentos eléctricos situados no mesmo local.

482.1.3 - Em locais de densidade de ocupação importante (BD3 e BD4) e nos caminhos de evacuação, é proibida a utilização de equipamentos eléctricos que contenham líquidos inflamáveis.

482.2 - Natureza dos produtos tratados ou armazenados que apresentem riscos de incêndio.

482.2.1 - Os equipamentos eléctricos devem ser limitados aos estritamente necessários à exploração dos locais com risco de incêndio (BE2), exceptuando as canalizações estabelecidas nas condições indicadas na secção 482.2.6.

482.2.2 - Quando, sobre os invólucros que contenham aparelhagem eléctrica, for previsível a acumulação de poeiras em quantidade suficiente para reduzir a dissipação do calor e apresentar um risco de incêndio, devem ser tomadas as medidas adequadas por forma a impedir que esses invólucros atinjam temperaturas excessivas.

482.2.3 - Os equipamentos eléctricos devem ser seleccionados e instalados por forma a que o seu aquecimento normal ou previsível, em caso de defeito, não possa provocar um incêndio. As medidas podem ser tomadas na fabricação dos equipamentos ou na sua instalação.

Não é necessária qualquer medida especial quando a temperatura das superfícies não for susceptível de provocar a inflamação dos produtos que se encontrem nas suas proximidades.

482.2.4 - Os dispositivos de protecção, de comando e de seccionamento devem ser colocados fora dos locais que apresentem risco de incêndio (BE2), excepto se forem colocados em invólucros com um código IP não inferior a IP4X.

482.2.5 - Quando as canalizações não estiverem embebidas em materiais incombustíveis, devem ser tomadas as medidas adequadas para que estas canalizações não propaguem facilmente a chama.

Para o cumprimento desta regra, os condutores e os cabos devem, nomeadamente, satisfazer ao ensaio de retardamento de propagação da chama (vejam-se as Normas HD 405-1 e HD 405-3).

Nos locais a que o público tenha acesso e que sejam classificados quanto às influências externas como BE2, os condutores e os cabos devem, ainda, ao arderem, não emitir fumos densos (veja-se a Norma HD 606) nem gases tóxicos ou corrosivos que possam causar danos às pessoas, aos animais e aos bens (veja-se a Norma HD 602).

482.2.6 - As canalizações eléctricas que atravessem os locais com risco de incêndio (BE2) e que não sejam necessárias à exploração dos mesmos devem satisfazer, simultaneamente, às condições seguintes:

a) Serem realizadas de acordo com as regras indicadas na secção 482.2.5;

b) Não terem qualquer ligação ao longo de todo o seu percurso no interior destes locais, excepto se essas ligações estiverem colocadas no interior de um invólucro resistente ao fogo e que apresente o mesmo grau de resistência ao fogo que os restantes equipamentos instalados no mesmo local;

c) Estarem protegidas contra as sobreintensidades de acordo com as regras indicadas na secção 482.2.11.

482.2.7 - Para as instalações de aquecimento por ar forçado, a expiração do ar deve ser feita fora dos locais onde existam poeiras combustíveis e a temperatura de saída do ar não deve ser susceptível de provocar um incêndio no local.

482.2.8 - Os motores (com excepção dos servomotores de serviço reduzido) que sejam comandados automaticamente, à distância ou não vigiados em permanência, devem ser protegidos contra as temperaturas excessivas por meio de dispositivos de protecção sensíveis à temperatura.

482.2.9 - As luminárias devem ser adequadas aos locais com risco de incêndio (BE2) e devem ser colocadas no interior de invólucros que apresentem um código IP não inferior a IP4X.

Nos locais em que as lâmpadas e os restantes elementos das luminárias sejam susceptíveis de sofrerem danos mecânicos, esses equipamentos devem ser protegidos contra as solicitações a que possam ficar submetidos. Esta protecção pode ser conseguida, por exemplo, por meio de tampas plásticas, de grelhas ou de tampas de vidro, suficientemente robustos. Estas protecções não devem ser montadas em suportes, excepto nos casos previstos durante a construção.

482.2.10 Quando for necessário, do ponto de vista dos riscos de incêndio, limitar as consequências da circulação de correntes de defeito nas canalizações, o circuito correspondente deve satisfazer a uma das condições seguintes:

a) Ser protegido por meio de um dispositivo diferencial de corrente diferencial-residual estipulada não superior a 0,5 A;

b) Ser vigiado por meio de um controlador permanente de isolamento que accione, em caso de defeito, um sinal acústico ou um sinal luminoso.

Na canalização do circuito correspondente, pode ser incorporado um condutor de vigilância não isolado. Esta função pode ser garantida por um condutor de protecção, excepto se a canalização tiver um revestimento metálico ligado a esse condutor de protecção.

482.2.11 - Os circuitos que alimentem ou atravessem locais com risco de incêndio (BE2) devem ser protegidos contra as sobrecargas e contra os curtos-circuitos por dispositivos de protecção colocados a montante desses locais.

482.2.12 - Para além das regras indicadas na secção 411.1.4.3, nos circuitos de tensão reduzida (TRS ou TRP), as partes activas devem satisfazer a uma das condições seguintes:

a) Estarem colocadas no interior de invólucros com um código IP não inferior a IP2X;

b) Serem dotadas de um isolamento que suporte uma tensão de ensaio de 500 V durante 1 min, independentemente do valor da tensão nominal do circuito.

482.2.13 - Os condutores PEN não são admitidos nos locais com risco de incêndio (BE2), excepto os dos circuitos que os atravessem.

482.3 - Construções combustíveis.

482.3.1 - Devem ser tomadas as medidas adequadas para evitar que os equipamentos eléctricos possam originar a inflamação dos elementos da construção (paredes, tectos e pavimentos).

482.4 - Estruturas propagadoras de incêndio.

482.4.1 - Nas estruturas cuja forma e dimensões facilitem a propagação do incêndio, devem ser tomadas medidas para que as instalações eléctricas não propaguem facilmente o incêndio (por exemplo, efeito de chaminé).

ANEXO I

Protecção por isolamento suplementar realizada durante a instalação

A protecção por isolamento suplementar realizada durante a instalação e que confere um nível de segurança equivalente ao dos equipamentos da classe II, pode ser feita, na prática, por um dos processos seguintes:

A - Colocação das partes activas no interior de um invólucro por forma a obter-se um conjunto com as características definidas na Norma EN 60 439-1 para a classe II. Em regra, este invólucro só deve poder ser aberto por meio de uma chave ou de uma ferramenta. No entanto, se certas partes do invólucro puderem ser abertas sem necessidade de uma chave ou de uma ferramenta, as partes activas nuas que ficarem acessíveis após a abertura do invólucro devem estar protegidas contra qualquer contacto fortuito por meio de obstáculos que apenas possam ser desmontados por meio de uma chave ou de uma ferramenta.

B - Colocação das partes activas no interior de um invólucro de tipo diferente do indicado em A. Neste caso, há que distinguir as três situações seguintes:

1 - As partes activas pertencem a equipamentos da classe II ou considerados equivalentes (como, por exemplo, aparelhagem moldada equipada com terminais dotados de tampa, e cabos considerados como sendo da classe II - veja-se 522.15), para os quais não é necessária qualquer medida suplementar.

2 - As partes activas estão dotadas, apenas, de um isolamento principal (como, por exemplo, condutores isolados sem bainha e terminais de ligação isolados), as quais devem estar separadas do invólucro por um isolamento suplementar, (feito, por exemplo, com suportes isolantes com espessura não inferior a 3 mm ou por calhas ou condutas isolantes, que possam suportar uma tensão de ensaio dieléctrico de 2500 V durante 1 min).

3 - As partes activas nuas (como, por exemplo, barramentos e terminais de ligação não isolados), as quais devem satisfazer a uma das condições seguintes:

a) Serem revestidas por um isolamento duplo ou por um isolamento reforçado, que possa suportar uma tensão de ensaio dieléctrico de 4000 V durante 1 min, devendo as linhas de fuga e as distâncias no ar serem não inferiores a duas vezes os valores indicados na secção 536.2.1.1;

b) Estarem separadas de todas as partes condutoras por uma distância não inferior a 20 mm; se o invólucro puder ser aberto sem a necessidade de uma chave ou de uma ferramenta, as partes activas nuas que ficarem acessíveis após a abertura do invólucro devem estar protegidas contra contactos fortuitos por meio de obstáculos que só possam ser desmontados por meio de uma chave ou de uma ferramenta.

A figura I.3.1 ilustra a forma como estas medidas podem, na prática, ser realizadas:

(ver documento original)

Para qualquer dos processos de protecção por isolamento suplementar, indicados em A ou em B, a bainha exterior dos cabos não deve ser retirada até à proximidade das ligações devendo os cabos serem fixados ao longo de todo o seu percurso, por forma a evitar a sua eventual deslocação, mesmo em caso de desaperto das ligações.

ANEXO II

Qualificação dos materiais e dos elementos da construção

Qualificação dos materiais da construção quanto à sua reacção ao fogo

A qualificação dos materiais da construção quanto à sua reacção ao fogo e os ensaios correspondentes estão em estudo conjuntamente pela IEC e pela ISO, sendo os termos utilizados neste anexo provisórios.

Em Portugal, esta qualificação consta, nomeadamente, do «Regulamento de Segurança Contra Incêndio em Edifícios de Habitação» (Decreto-Lei n.º 64/90 de 21 de Fevereiro) e compreende as cinco classes indicadas no quadro I.1.

QUADRO I.1

Reacção ao fogo dos materiais da construção

(ver documento original)

Qualificação dos elementos da construção quanto à sua resistência ao fogo

Relativamente aos elementos da construção, a sua qualificação quanto à resistência ao fogo depende da função que desempenham (suporte ou compartimentação) e do grau de exigência que têm de garantir (estabilidade, estanquidade e isolamento térmico). No quadro I.2 indica-se esta qualificação.

QUADRO I.2

Resistência ao fogo dos elementos da construção

(ver documento original)

Exemplos de qualificação de materiais da construção quanto à sua reacção ao fogo

I - Materiais considerados à priori M0:

Vidro, vidro celular;

Betão;

Tijolo;

Gesso, estuque;

Gesso armado com fibra de vidro ou com armações metálicas;

Betão e argamassas de cimentos e cal;

Vermiculite, perlite;

Fibrocimento ou produtos de amianto-cimento;

Produtos de silico-calcário;

Pedra, ardósia;

Ferro, ferro fundido, aço, alumínio, cobre, zinco, chumbo;

Produtos cerâmicos.

II - Materiais à base de madeira.

II.1 - Madeira maciça não resinosa:

Espessura não inferior a 14 mm: M3;

Espessura inferior a 14 mm: M4.

II.2 - Madeira maciça resinosa:

Espessura não inferior a 18 mm: M3;

Espessura inferior a 18 mm: M4.

II.3 - Painéis de derivados de madeira:

(Contraplacados e aglomerados, de partículas ou de fibras)

Espessura não inferior a 18 mm: M3;

Espessura inferior a 18 mm: M4.

II.4 - Tacos de madeira maciça colados:

Espessura não inferior a 6 mm antes do afagamento: M3;

Espessura inferior a 6 mm antes do afagamento: M4.

As classificações convencionais M3 e M4 das madeiras e dos painéis de derivados de madeira não são modificadas pelas aplicações dos seguintes revestimentos da superfície, perfeitamente aderentes:

a) Folheado de madeira, de espessura não superior a 0,5 mm;

b) Qualquer outro revestimento cuja densidade de carga calorífica não seja superior a 4,18 MJ/m2 (1000 kcal/m2).

As placas de estratificados decorativos a alta pressão que obedeçam à Norma ISO 4586/1 e tenham uma espessura inferior a 1,5 mm são classificadas na categoria M3.

III - Materiais pintados.

III.1 - Suportes não isolantes classificados como M0 de acordo com o indicado na secção I:

a) Revestidos com pintura aplicada (sem ter em conta a aplicação do primário e o tapamento dos poros) com um rendimento inferior a 0,35 kg/m2 para as pinturas brilhantes, e inferior a 0,75 kg/m2 para as pinturas baças (mates) e acetinadas: classificação M1;

b) Revestidos com induto particular de acabamento ou com pintura espessa aplicado com um rendimento compreendido entre 0,5 e 1,5 kg/m2: classificação M2;

c) Revestidos com pinturas plásticas espessas, aplicadas com um rendimento compreendido entre 0,5 e 3,5 kg/m2: classificação M2.

III.2 - Suportes não isolantes classificados M1 ou M2:

Revestidos com pintura aplicada (sem ter em conta a aplicação do primário e o tapamento dos poros) com um rendimento inferior a 0,35 kg/m2 para as pinturas brilhantes, e inferior a 0,50 kg/m2 para as pinturas baças (mates) e acetinadas: classificação M2.

ANEXO III

Protecção contra as sobretensões de origem atmosférica na origem da instalação

(ver documento original)

ANEXO IV

Tensões nominais de alimentação

(ver documento original)

ANEXO V

Selecção das medidas de protecção contra os choques eléctricos para os equipamentos instalados nos conjuntos de aparelhagem

No quadro 47GR são indicadas as classes de isolamento contra os choques eléctricos admitidas para os equipamentos eléctricos instalados nos conjuntos de aparelhagem (quadros de distribuição, mesas de comando, canalizações pré-fabricadas, etc.).

QUADRO 47GR

(ver documento original)

Nas figuras 47GS a 47GU são indicados exemplos de aplicação destas situações, onde, por exemplo, um quadro de distribuição metálico da classe I ligado à terra pode ter uma parte da classe II desde que sejam verificadas as medidas indicadas no anexo I (Protecção por isolamento suplementar realizada durante a instalação).

(ver documento original)

5 - Selecção e instalação dos equipamentos.

A presente parte das Regras Técnicas destina-se, em complemento das restantes a indicar as regras a respeitar com vista a garantir a conformidade das instalações eléctricas com os princípios fundamentais enunciados na Parte 1.

51 - Regras comuns a todos os equipamentos.

510 - Generalidades.

510.1 - A selecção e a instalação dos equipamentos devem satisfazer às medidas de protecção para garantir a segurança, às regras inerentes ao funcionamento da instalação para a utilização prevista e às regras apropriadas às condições de influências exteriores previsíveis.

510.2 - Os equipamentos devem ser seleccionados e instalados de modo a satisfazerem às regras enunciadas na secção 51 e, sempre que lhes sejam aplicáveis, às das restantes secções das presentes Regras Técnicas.

511 - Qualidade do equipamento utilizado.

511.1 - Os equipamentos utilizados nas instalações eléctricas devem estar em conformidade com as regras da arte no que respeita à segurança.

511.2 - Considera-se que as condições de aplicação da regra indicada na secção 511.1, relativamente à segurança das pessoas, dos animais e dos bens, são verificadas se os equipamentos utilizados cumprirem os requisitos de segurança previstos nos artigos 3.º a 6.º do DL 117/88, de 12 de Abril (Directiva da Baixa Tensão) ou forem fabricados segundo as normas em vigor e forem seleccionados e instalados de acordo com as presentes Regras Técnicas.

A referência a uma determinada Norma em qualquer secção das presentes Regras Técnicas entende-se como sendo apenas uma presunção de conformidade com os supracitados requisitos de segurança, podendo os fabricantes garantir um nível equivalente de protecção através da aplicação das suas próprias soluções técnicas.

511.3 - Quando um determinado método de instalação não for descrito nas presentes Regras Técnicas, deve ser solicitado um estudo à Direcção Geral de Energia que emitirá, se necessário, um parecer sobre a aplicação desse método, por forma a que sejam verificadas as presentes Regras Técnicas. Igual procedimento deve ser utilizado para os equipamentos que, embora satisfazendo às Normas, possam ser utilizados em condições diferentes das previstas nas presentes Regras Técnicas.

512 - Selecção dos equipamentos em função das condições de serviço e das influências externas.

Os equipamentos eléctricos devem ser seleccionados em função de:

a) Condições de serviço (512.1);

b) Condições de influências externas (512.2).

512.1 - Selecção dos equipamentos em função das condições de serviço.

512.1.1 - Tensão.

Os equipamentos devem ser adequados à tensão nominal (valor eficaz em corrente alternada) da instalação. Numa instalação em esquema IT com condutor neutro distribuído, os equipamentos ligados entre fase e neutro devem ter isolamento para a tensão entre fases.

512.1.2 - Corrente.

Os equipamentos devem ser seleccionados em função da corrente de serviço (valor eficaz em corrente alternada) que os possa percorrer em serviço normal, bem como da corrente susceptível de os percorrer em condições anormais num tempo especificado pelas características de funcionamento dos dispositivos de protecção.

512.1.3 - Frequência.

Se a frequência tiver influência nas características dos equipamentos, a frequência estipulada desta deve corresponder à frequência da corrente no circuito.

512.1.4 - Potência.

A selecção dos equipamentos em função das suas características de potência deve ser apropriada às condições normais de utilização, afectadas dos factores de utilização.

512.1.5 - Correntes de curto-circuito.

Os equipamentos devem poder suportar, sem perigo, as solicitações resultantes das correntes de curto-circuito susceptíveis de os percorrerem.

512.1.6 - Compatibilidade dos equipamentos.

Os equipamentos devem ser seleccionados por forma a não provocarem, quer em serviço normal quer por ocasião de manobras, perturbações aos outros equipamentos ou à rede de alimentação, excepto se forem tomadas as medidas apropriadas aquando da execução das instalações.

512.1.7 - Tensão suportável ao choque estipulada.

Os equipamentos devem ser seleccionados por forma que a sua tensão suportável ao choque estipulada não seja inferior ao valor das sobretensões presumidas no local em que forem instalados.

512.1.8 - Outras características.

Para a definição das condições de alimentação dos equipamentos pode, eventualmente, ser necessário considerar certas características particulares destes equipamentos, tais como, o seu serviço, o seu factor de potência, etc.

512.2 - Selecção e instalação dos equipamentos em função das influências externas.

512.2.1 - Os equipamentos eléctricos devem ser seleccionados e instalados em conformidade com as regras indicadas no quadro 51A, onde são referidas as características dos equipamentos em função das influências externas a que possam ficar submetidos e que estão indicadas na secção 32.

512.2.2 - Quando um equipamento não possuir, por construção, as características correspondentes às exigidas pelas condições de influências externas do local, pode, contudo, ser utilizado desde que seja dotado, durante a execução da instalação, de uma protecção complementar apropriada, que não prejudique o seu funcionamento.

512.2.3 - Quando diferentes influências externas puderem existir simultaneamente, os seus efeitos podem ser independentes ou influenciarem-se mutuamente e os códigos IP e IK devem ser seleccionados em conformidade.

512.2.4 - A selecção das características dos equipamentos em função das influências externas é necessária não apenas para o seu correcto funcionamento mas também para garantir a fiabilidade das medidas de protecção para garantir a segurança em conformidade com as regras indicadas nas secções 41 a 46. As medidas de protecção garantidas pela construção dos equipamentos são válidas também para dadas condições de influências externas dado que os ensaios correspondentes, previstos pelas especificações dos equipamentos, forem efectuados nessas condições de influências externas.

QUADRO 51A(AA)

Características dos equipamentos em função da temperatura ambiente a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AB)

Características dos equipamentos em função das condições climáticas a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AC)

Características dos equipamentos em função da altitude a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AD)

Características dos equipamentos em função da presença de água a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AE)

Características dos equipamentos em função da presença de corpos sólidos estranhos a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AF)

Características dos equipamentos em função da presença de substâncias corrosivas ou poluentes a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AG)

Características dos equipamentos em função dos impactos a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AH)

Características dos equipamentos em função das vibrações a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AJ)

Características dos equipamentos em função de outras acções mecânicas a que podem ficar submetidos

QUADRO 51A(AK)

Características dos equipamentos em função da presença de flora a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AL)

Características dos equipamentos em função da presença de fauna a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AM)

Características dos equipamentos em função das influências electromagnéticas, electrostáticas ou ionizantes a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AN)

Características dos equipamentos em função das radiações solares a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AP)

Características dos equipamentos em função dos efeitos sísmicos a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AQ)

Características dos equipamentos em função das descargas atmosféricas a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AR)

Características dos equipamentos em função dos movimentos do ar a que podem ficar submetidos

(ver documento original)

QUADRO 51A(AS)

Características dos equipamentos em função do vento a que podem ficar submetidos

(ver documento original)

QUADRO 51A(BA)

Características dos equipamentos em função da competência das pessoas que os podem utilizar

(ver documento original)

QUADRO 51A(BB)

Características dos equipamentos em função da resistência eléctrica do corpo das pessoas que os podem utilizar

(ver documento original)

QUADRO 51A(BC)

Características dos equipamentos em função dos contactos das pessoas, que os possam utilizar, com o potencial da terra

(ver documento original)

QUADRO 51A(BD)

Características dos equipamentos em função da evacuação das pessoas, que os possam utilizar, em caso de emergência

(ver documento original)

QUADRO 51A(BE)

Características dos equipamentos em função da natureza dos produtos tratados ou armazenados a que podem ficar submetidos

(ver documento original)

QUADRO 51A(CA)

Características dos equipamentos em função do tipo de materiais de construção em que se encontram instalados

(ver documento original)

QUADRO 51A(CB)

Características dos equipamentos em função do tipo de estrutura dos edifícios em que se encontram instalados

(ver documento original)

513 - Acessibilidade dos equipamentos eléctricos.

513.1 - Generalidades.

Os equipamentos eléctricos, incluindo as canalizações, devem ser colocados de modo a facilitar a sua manobra, a sua inspecção, a sua manutenção e o acesso às suas ligações. Estas possibilidades não devem ser reduzidas, nomeadamente, pela montagem de aparelhos no interior de invólucros ou de compartimentos.

513.2 - Controlo e substituição dos condutores e dos cabos.

Os condutores e os cabos devem ser colocados de modo a que se possa, em qualquer momento, controlar o seu isolamento e localizar os defeitos.

As canalizações devem ser instaladas de modo a que se possam substituir os condutores deteriorados. Esta condição não é exigida para os condutores e cabos blindados com isolamento mineral nem para as canalizações enterradas.

514 - Identificação e marcação.

514.1 - Generalidades.

A aparelhagem deve possuir placas identificadoras ou outros meios apropriados de identificação que permitam reconhecer a sua finalidade, excepto se não houver possibilidade de confusão.

Se o funcionamento de uma dada aparelhagem não puder ser observado pelo operador e daí puder resultar perigo, deve ser colocado um dispositivo de sinalização de modo visível ao operador e que satisfaça às Normas EN 60073 e EN 60447.

514.2 - Identificação e marcação das canalizações.

As canalizações eléctricas devem ser estabelecidas ou marcadas de modo a permitir a sua identificação aquando das verificações, dos ensaios, das reparações ou das alterações da instalação.

514.3 - Identificação dos condutores neutro e de protecção.

514.3.1 - Os condutores neutro e de protecção, quando forem separados, devem ser identificados de acordo com o indicado na Norma IEC 60446.

514.3.2 - Os condutores PEN, quando forem isolados, devem ser identificados pela coloração verde amarela em todo o seu comprimento, devendo também, nas extremidades, ser colocadas marcas de cor azul clara.

514.4 - Dispositivos de protecção.

Os dispositivos de protecção, que podem ser agrupados em quadros, devem ser colocados e marcados por forma a que, facilmente, se identifiquem os circuitos por eles protegidos.

514.5 - Esquemas.

514.5.1 - Quando for necessário, devem ser feitos esquemas, diagramas ou tabelas satisfazendo ao indicado na Norma NP 2453, onde sejam indicados, nomeadamente:

a) A natureza e a constituição dos circuitos (pontos de utilização a alimentar, número e secção dos condutores, natureza das canalizações);

b) As características necessárias à identificação dos dispositivos que garantem as funções de protecção, de seccionamento e de comando e a sua localização.

Para as instalações simples, estas informações podem ser indicadas sob a forma de listagem.

514.5.2 - Os símbolos utilizados nos esquemas devem satisfazer às Normas NP 1129, NP 1849, NP 1883, NP 1850, NP 1851 e NP 1852.

515 - Independência dos equipamentos eléctricos.

515.1 - Os equipamentos devem ser seleccionados e instalados por forma a que não exerçam qualquer influência prejudicial para as instalações (eléctricas e não eléctricas).

Os equipamentos que não tenham face posterior não devem ser instalados sobre os elementos da construção do edifício, excepto se forem verificadas, simultaneamente, as condições seguintes:

a) Seja impedida a propagação de potenciais aos elementos da construção;

b) Seja previsto, entre o equipamento e os elementos da construção, quando combustíveis, uma separação contra o fogo.

Se os elementos da construção não forem metálicos ou combustíveis, não são necessárias quaisquer condições adicionais para a instalação. Caso o sejam, as condições indicadas nas alíneas anteriores, podem ser verificadas por meio de uma das medidas seguintes:

. Ligação da superfície de montagem ao condutor de protecção (PE) ou ao condutor de equipotencialidade da instalação (veja-se 413.1.6 e 547.1.2), no caso de essa superfície ser metálica;

. Utilização de um separador de material isolante da categoria de inflamabilidade FH1 (segundo a Norma HD 441) entre o equipamento e a sua superfície de montagem, no caso de esta superfície ser combustível.

515.2 - Quando os equipamentos, percorridos por correntes de natureza diferente ou alimentados a tensão diferentes, estiverem agrupados num mesmo conjunto (quadro, armário, mesa de comando, aparelho de manobra, etc.), devem ser, efectivamente, separados todos os equipamentos pertencentes ao mesmo género de corrente ou à mesma tensão, por forma a evitar, tanto quanto possível, as influências mútuas prejudiciais.

52 - Canalizações.

520 - Generalidades.

520.1 - Na selecção e na instalação das canalizações deve ter-se em conta os princípios fundamentais enunciados na secção 13, no que respeita aos condutores e aos cabos, às suas ligações, às suas extremidades, às suas fixações e aos seus invólucros ou aos métodos de protecção contra as influências externas.

521 - Tipos de canalizações.

521.1 - No quadro 52F são indicados os modos de instalação das canalizações em função do tipo de condutor ou de cabo, devendo as influências externas estar adequadas às regras das Normas aplicáveis a esses condutores ou cabos.

QUADRO 52F

Selecção das canalizações

(ver documento original)

521.2 - No quadro 52G são indicados os modos de instalação das canalizações em função da sua situação particular.

QUADRO 52G

Instalação das canalizações

(ver documento original)

521.3 - No quadro 52H são indicados exemplos de modos de instalação de canalizações.

QUADRO 52H

Exemplos de modos de instalação

(ver documento original)

521.4 - As canalizações pré-fabricadas devem satisfazer à Norma EN 60439-2 e devem ser instaladas de acordo com as instruções do seu fabricante. Nessa instalação devem ser observadas as regras indicadas nas secções 522 (com excepção das secções 522.1.1, 522.3.3, 522.8.1.6, 522.8.1.7 e 522.8.1.8), 525, 526, 527 e 528.

521.5 - Os condutores dos circuitos em corrente alternada colocados dentro de invólucros em material ferromagnético devem ser instalados por forma a que todos os condutores de cada circuito se encontrem dentro do mesmo invólucro.

521.6 - Numa conduta ou numa calha pode ser instalado mais do que um circuito desde que todos os condutores sejam isolados para a tensão nominal mais elevada dos circuitos em causa.

521.7 - A protecção contra as influências externas conferida pelo modo de instalação deve ser garantida, de forma continua, em todo o percurso da canalização, nomeadamente, nos ângulos e junto às entradas nos aparelhos. As descontinuidades devem garantir, se necessário, a estanquidade (por exemplo, por meio de bucins).

521.8 - Nos atravessamentos dos elementos da construção, as canalizações que possuam condutas com código IK inferior a IK07 devem ser dotadas de uma protecção mecânica suplementar (travessia).

521.9 - Nas secções 521.9.1 a 521.9.8 são indicadas regras particulares a aplicar aos diferentes modos de instalação.

521.9.1 - As condutas que sejam propagadoras das chamas (reconhecíveis pela coloração alaranjada) não podem ser instaladas à vista.

521.9.2 - Nas instalações embebidas, as condutas de código IK não superior a IK07 só podem ser instaladas antes da execução dos elementos da construção se não ficarem sujeitas a acções mecânicas importantes durante os trabalhos de construção. As condutas de código IK superior a IK07 podem ser instaladas antes ou depois da execução dos elementos da construção.

Nas instalações embebidas, as condutas que sejam propagadoras das chamas (reconhecíveis pela coloração alaranjada) devem ficar completamente envolvidas em materiais incombustíveis.

521.9.3 - As ranhuras dos rodapés em madeira devem ter dimensões suficientes para que os condutores se possam alojar livremente no seu interior.

Nos rodapés em madeira, só deve ser instalado um condutor por ranhura, excepto se os diversos condutores pertencerem a um mesmo circuito.

A parte inferior das calhas (incluindo os rodapés) deve ficar a, pelo menos, 10 cm acima do pavimento acabado.

521.9.4 - Nas calhas em que as tampas sejam desmontáveis sem auxílio de ferramentas, não são permitidas ligações excepto se as calhas possuírem dispositivos de protecção suplementar.

521.9.5 - Nos ocos da construção, as canalizações devem ser constituídas por cabos mono ou multicondutores ou por condutores isolados protegidos por condutas, os quais devem poder ser colocados ou retirados sem necessidade de intervenção sobre quaisquer elementos da construção do edifício. Os condutores, os cabos e as condutas que sejam colocados directamente nos ocos da construção devem ser não propagadores das chamas.

As dimensões dos ocos da construção devem ser tais que as condutas possam penetrar livremente no seu interior.

No caso de serem usados cabos (mono ou multicondutores), estes podem ser colocados directamente nos espaços ocos, isto é, sem condutas, se a menor dimensão transversal desse espaço for não inferior a 20 mm em todo o seu comprimento. Além disso, a secção ocupada pelos cabos (incluindo quaisquer elementos de protecção), não deve ser superior a 1/4 da secção do oco da construção.

521.9.6 - Nas canalizações enterradas, apenas podem ser utilizados cabos que satisfaçam a uma das condições seguintes:

a) Cabos dotados de armadura em aço e de uma bainha estanque colocada sob essa armadura (que podem ser instalados directamente no solo);

b) Cabos sem armadura mas dotados de uma bainha de espessura adequada (que podem ser instalados directamente no solo, desde que seja colocada uma protecção mecânica independente contra os impactos mecânicos resultantes de ferramentas metálicas portáteis - código IK não inferior a IK08);

c) Outros cabos (que devem ser protegidos por condutas ou por outros dispositivos equivalentes contra impactos mecânicos - código IK não inferior a IK08).

Nas canalizações enterradas, os cabos devem ser protegidos contra as deteriorações causados pelos abatimentos do terreno, contra o contacto de corpos duros, contra os impactos provocados pelas ferramentas portáteis em valas, assim como contra as acções químicas provocadas pelo terreno. Para fazer face aos efeitos dos abatimentos do terreno, os cabos devem ser enterrados em terreno normal a, pelo menos, 60 cm da superfície do solo. Esta distância deve ser aumentada para, pelo menos, 1 m nas travessias de vias acessíveis a veículos automóveis e numa extensão de 50 cm para cada lado dessas vias. Estas profundidades podem ser diminuídas no caso de terrenos rochosos ou quando forem tomadas medidas para evitar que os cabos suportem directamente o peso do terreno, como por exemplo, protegendo-os por meio de condutas de código IK não inferior a IK08.

A distância mínima entre duas canalizações enterradas que se cruzem deve ser, em regra, de 20 cm. Igual distância deve ser respeitada entre os pontos mais próximos (paralelismo ou cruzamento) das canalizações eléctricas e das condutas de água, de gás, de hidrocarbonetos, de ar comprimido ou de vapor, quando enterradas. Esta distância pode ser reduzida desde que as canalizações sejam separadas por meio de dispositivos de protecção com segurança equivalente.

As canalizações enterradas devem ser sinalizadas por meio de um dispositivo não degradável, colocado a, pelo menos, 10 cm acima destas.

521.9.7 - Os invólucros das canalizações pré-fabricadas devem garantir uma protecção contra os contactos directos em serviço normal e ter um código IP não inferior a IP2X. Quando for necessário abrir esse invólucro, deve ser respeitada uma das condições indicadas na secção 412.2.4.

521.9.8 - As regras indicadas nesta secção aplicam-se às linhas aéreas exteriores estabelecidas em condutores nus, às de condutores dotados de um isolamento resistente às intempéries ou às em condutores isolados em feixe (torçadas) e montadas em postes de madeira, em poste de betão armado, em postes de ferro ou em postaletes metálicos. Estas regras não se aplicam às cercas electrificadas.

Os locais com riscos de explosão (BE3) não devem ser alimentados por meio de linhas aéreas. A alimentação desses locais deve ser feita por meio de canalizações enterradas numa distância não inferior a 20 m, estabelecidas nas condições indicadas na secção 521.9.6.

As linhas aéreas exteriores devem, ainda, satisfazer, na parte aplicável, às regras indicadas no Regulamento de Segurança de Redes de Distribuição de Energia Eléctrica em Baixa Tensão, aprovado pelo Decreto Regulamentar n.º 90/84, de 26 de Dezembro.

522 - Selecção e instalação em função das influências externas.

522.1 - Temperatura ambiente (AA) (veja-se 321.1).

522.1.1 - As canalizações devem ser seleccionadas e instaladas por forma a estarem adaptadas à temperatura ambiente local mais elevada e a garantir que a temperatura limite indicada no Quadro 52A (veja-se 523.1.1) não seja ultrapassada.

522.1.2 - Os elementos das canalizações, incluindo os cabos e os seus acessórios, devem ser instalados ou manipulados dentro dos limites de temperatura fixados nas Normas correspondentes ou indicados pelos respectivos fabricantes.

522.2 - Fontes externas de calor.

522.2.1 - As canalizações devem ser protegidas contra os efeitos do calor emitido por fontes externas por meio dos métodos a seguir indicados (ou de outros igualmente eficazes):

a) Utilização de écrans de protecção;

b) Afastamento suficiente das fontes de calor;

c) Selecção da canalização tendo em conta os aquecimentos adicionais que se possam produzir;

d) Reforço local ou substituição do material isolante.

522.3 - Presença da água (AD) (veja-se 321.4).

522.3.1 - As canalizações devem ser seleccionadas e instaladas por forma a que não sofram danos devidos à penetração da água, devendo apresentar um código IP adequado ao local onde forem instalados.

522.3.2 - Devem ser tomadas as medidas adequadas para garantir a evacuação da água que se possa acumular ou condensar nas canalizações.

522.3.3 - Para conferir uma protecção suplementar às canalizações que possam estar sujeitas à acção das vagas de água (AD6) deve-se usar um ou mais dos métodos indicados nas secções 522.6, 522.7 e 522.8.

522.4 - Presença de corpos sólidos (AE) (veja-se 321.5).

522.4.1 - As canalizações devem ser seleccionadas e instaladas por forma a limitar os perigos provenientes da penetração de corpos sólidos, devendo apresentar um código IP adequado ao local onde forem instaladas.

522.4.2 - Nos locais onde existam poeiras (AE4 a AE6) devem-se tomar precauções suplementares a fim de impedir a acumulação de poeiras ou de outras substâncias em quantidades tais que possam afectar a dissipação do calor das canalizações.

522.5 - Presença de substâncias corrosivas ou poluentes (AF) (veja-se 321.6).

522.5.1 - Quando a presença de substâncias corrosivas ou poluentes (incluindo a água) for susceptível de provocar corrosão ou qualquer outro tipo de degradação, todas as partes das canalizações devem ser convenientemente protegidas ou fabricadas com materiais resistentes a essas substâncias.

522.5.2 - Não devem ser colocados em contacto metais diferentes susceptíveis de formarem pares electroquímicos, excepto se forem tomadas medidas particulares destinadas a evitar as consequências desses contactos.

522.5.3 - Não devem ser colocados em contacto materiais que possam provocar deteriorações mútuas ou individuais ou ainda degradações perigosas.

522.6 - Impactos (AG) (veja-se 321.7).

522.6.1 - As canalizações devem ser seleccionadas e instaladas por forma a limitar os danos provenientes das solicitações mecânicas (choque, penetração ou compressão).

522.6.2 - Nas instalações fixas onde se possam produzir impactos médios (AG2) ou fortes (AG3), a protecção pode ser garantida por um dos meios seguintes (ou pelas suas combinações):

a) Selecção das canalizações com características mecânicas adequadas;

b) Selecção adequada do local;

c) Utilização de uma protecção mecânica complementar (local ou geral).

522.7 - Vibrações (AH) (veja-se 321.7.2).

522.7.1 - As canalizações suportadas por estruturas ou fixadas nestas ou a equipamentos submetidos a vibrações médias (AH2) ou fortes (AH3) devem ser apropriadas para essas condições, nomeadamente, no que respeita aos cabos e às suas ligações.

522.8 - Outras solicitações mecânicas (AJ) (veja-se 321.7.3).

522.8.1 - As canalizações devem ser seleccionadas e instaladas de forma a impedir, durante a instalação, a utilização e a manutenção, quaisquer danos nas bainhas dos seus cabos, no isolamento dos seus condutores e nas suas terminações.

522.8.1.1 - Os condutores e os cabos só devem ser enfiados nas condutas embebidas em roços nos elementos da construção após a colocação destas.

522.8.1.2 - O raio de curvatura de uma canalização deve ser tal que os condutores e os cabos não possam ser danificados.

522.8.1.3 - Quando os condutores e os cabos não forem suportados, em todo o seu comprimento, por suportes ou outros meios relativos ao seu modo de instalação, devem ser suportados por meios apropriados em intervalos suficientes, por forma a que não possam ser danificados pelo seu próprio peso.

522.8.1.4 - Quando as canalizações forem sujeitas a tracções permanentes (por exemplo, devidas ao seu próprio peso, em percursos verticais), deve ser usado um tipo apropriado de cabo ou de condutor com uma secção e um modo de instalação adequados por forma a evitar quaisquer danos nos cabos e nos seus elementos de fixação.

522.8.1.5 - As canalizações em que os condutores e os cabos tenham que ser enfiados e desenfiados devem possuir meios de acesso apropriados que permitam essas operações.

522.8.1.6 - As canalizações embebidas nos pavimentos devem ser devidamente protegidas contra os danos causados pela utilização prevista para o pavimento.

522.8.1.7 - O percurso das canalizações embebidas em roços e que sejam fixadas rigidamente aos elementos da construção deve ser vertical, horizontal ou paralelo às arestas das superfícies de apoio. No caso de canalizações embebidas no betão, pode seguir-se o percurso prático mais curto.

522.8.1.8 - Os cabos flexíveis devem ser instalados por forma a evitar os esforços de tracção excessivos sobre os condutores e sobre as ligações.

522.9 - Presença de flora ou de bolores (AK) (veja-se 321.8).

522.9.1 - Quando as condições conhecidas ou previsíveis representarem risco (AK2), as canalizações devem ser seleccionadas por forma a ter-se em conta esse risco ou devem ser tomadas medidas de protecção apropriadas.

522.10 - Presença de fauna (AL) (veja-se 321.9).

522.10.1 - Quando, nas condições conhecidas ou previsíveis, puder existir risco (AL2), as canalizações devem ser seleccionadas em conformidade com esse risco ou deve-se usar um dos meios seguintes (ou as suas combinações):

a) Selecção das canalizações com as características mecânicas adequadas;

b) Selecção adequada dos locais;

c) Utilização de protecção mecânica complementar (local ou geral).

522.11 - Radiação solar (AN) (veja-se 321.11).

522.11.1 - Quando se preveja risco de radiação solar importante (AN2 ou AN3) devem ser seleccionadas e instaladas canalizações apropriadas a estas condições ou deve ser previsto um écran adequado.

522.12 - Efeitos sísmicos (AP) (veja-se 321.12).

522.12.1 - As canalizações devem ser seleccionadas e instaladas tendo em conta o risco sísmico do local da instalação.

522.12.2 - No caso de o risco sísmico conhecido não ser desprezável (AP2 ou superior) deve-se ter particular atenção:

a) Às fixações das canalizações à estrutura dos edifícios;

b) Às ligações entre as canalizações fixas e todos os equipamentos essenciais, tais como os relativos à segurança, que devem ser seleccionados de acordo com as suas características de flexibilidade.

522.13 - Movimentos do ar (AR) (veja-se 321.14).

522.13.1 - Para os movimentos do ar (AR) vejam-se as secções 522.7 - vibrações (AH) e 522.8 - outras solicitações mecânicas (AJ).

522.14 - Estrutura dos edifícios (CB) (veja-se 323.2).

522.14.1 - Quando houver risco de movimentos da estrutura (CB3), os suportes dos cabos e os sistemas de protecção devem permitir o movimento relativo daquela, a fim de evitar que os condutores e os cabos fiquem submetidos a solicitações mecânicas excessivas.

522.14.2 - Nas estruturas flexíveis ou instáveis (CB4), devem ser utilizadas canalizações flexíveis.

522.15 - Resistência eléctrica do corpo humano (BB) (veja-se 322.2).

(ver documento original)

522.16 - Contactos das pessoas com o potencial da terra (BC) (veja-se 322.3).

(ver documento original)

522.17 - Evacuação das pessoas em caso de emergência (BD) (veja-se 322.4).

(ver documento original)

522.18 - Natureza dos produtos tratados ou armazenados (BE) (veja-se 322.5).

(ver documento original)

522.19 - Materiais de construção (CA) (veja-se 323.1).

(ver documento original)

523 - Correntes admissíveis.

523.0 - Generalidades.

As regras indicadas na secção 523 destinam-se a garantir uma vida útil satisfatória para os condutores e para os seus isolamentos quando submetidos aos efeitos térmicos do funcionamento à temperatura máxima apropriada durante tempos prolongados em serviço normal e em condições normais de utilização. Na determinação da secção dos condutores devem ainda ser consideradas, nomeadamente, as condições seguintes:

a) Regras para a protecção contra os choques eléctricos (veja-se 41);

b) Regras para a protecção contra os efeitos térmicos (veja-se 42);

c) Regras para a protecção contra as sobreintensidades (veja-se 43);

d) Quedas de tensão;

e) Temperaturas limite para os terminais dos equipamentos aos quais os condutores são ligados.

As regras indicadas na secção 523 aplicam-se aos cabos e aos condutores isolados para utilização a tensões não superiores a 1 kV em corrente alternada ou a 1,5 kV em corrente contínua. Não são, contudo, aplicadas aos cabos enterrados nem aos cabos submersos (veja-se o Anexo III).

523.1 - Regras gerais.

523.1.1 - A corrente transportada por qualquer condutor continuamente em condições especificadas deve ser tal que a sua temperatura máxima de funcionamento não seja superior ao valor indicado no Quadro 52A. O valor da corrente deve ser seleccionado de acordo com o indicado na secção 523.1.2 ou determinado conforme o indicado na secção 523.1.3.

QUADRO 52A

Temperaturas máximas de funcionamento para os isolamentos

(ver documento original)

523.1.2 - Considera-se cumprida a regra indicada na secção 523.1.1 quando a corrente nos condutores isolados e nos cabos sem armadura não for superior aos valores correspondentes indicados nos quadros do anexo III. Para os outros tipos de cabos, as correntes admissíveis devem ser determinadas de acordo com o indicado na secção 523.1.3.

523.1.3 - Para cumprimento das regras indicadas na secção 523.1.1, os valores das correntes admissíveis e os factores de correcção podem ser determinados por um dos meios seguintes:

a) Métodos preconizados na Norma IEC 60287;

b) Ensaios;

c) Cálculos, utilizando um método reconhecido, desde que exacto.

Pode ser necessário ter em conta as características da carga.

523.2 - Temperatura ambiente.

523.2.1 - O valor da temperatura ambiente a usar é o da temperatura do meio que envolve o cabo ou o condutor, quando não carregados.

523.2.2 - (Disponível.)

523.2.3 - (Disponível.)

523.2.4 - (Disponível.)

523.3 - (Disponível.)

523.4 - (Disponível.)

523.5 - Número de condutores carregados num circuito.

523.5.1 - O número de condutores a considerar num circuito é o correspondente ao dos efectivamente percorridos pela corrente. Nos circuitos polifásicos equilibrados, com excepção do indicado na secção 523.5.2, o neutro não deve ser considerado para este efeito.

523.5.2 - Quando o condutor neutro transportar uma corrente sem a correspondente redução devida à carga dos condutores de fase, aquele condutor deve ser considerado para a determinação do número de condutores carregados.

523.5.3 - Os condutores com funções exclusivamente de protecção não devem ser considerados para efeito da determinação do número de condutores carregados de um circuito. Os condutores PEN devem, quando exclusivamente utilizados para este efeito, ser considerados como condutores neutros.

523.6 - Condutores em paralelo.

Quando forem ligados em paralelo vários condutores da mesma fase ou da mesma polaridade, devem-se tomar medidas para garantir que a corrente se reparta igualmente entre eles.

Considera-se que esta regra é cumprida se os condutores forem do mesmo material, tiverem a mesma secção, aproximadamente o mesmo comprimento, não tiverem qualquer derivação ao longo do seu comprimento e se verificar uma das condições seguintes:

a) Os condutores em paralelo pertencerem ao mesmo cabo multicondutor ou forem condutores isolados ou cabos monocondutores, agrupados em feixe (torçadas);

b) Os condutores e os cabos monocondutores não incluídos na alínea a), em paralelo, de secção superior a 50 mm2, se de cobre, ou a 70 mm2, se de alumínio, forem colocados em triângulo ou em linha e tiverem sido tomadas as medidas adequadas a cada caso.

523.7 - Variações das condições de instalação num dado percurso.

Quando as condições de arrefecimento dos condutores ou dos cabos variarem ao longo do percurso onde estiverem instalados, as correntes admissíveis devem ser determinadas para o troço que apresentar as condições mais desfavoráveis.

524 - Secção dos condutores.

524.1 - As secções dos condutores de fase nos circuitos de corrente alternada e dos condutores activos nos de corrente contínua não devem ser inferiores aos valores indicados no Quadro 52J.

QUADRO 52J

Secções mínimas dos condutores

(ver documento original)

524.2 - O eventual condutor neutro deve ter a mesma secção que os condutores de fase:

a) Nos circuitos monofásicos a 2 condutores, seja qual for a sua secção;

b) Nos circuitos monofásicos a 3 condutores e nos circuitos polifásicos cujos condutores de fase tenham secção não superior a 16 mm2, se de cobre, ou a 25 mm2, se de alumínio.

524.3 - Nos circuitos polifásicos com condutores de fase de secção superior a 16 mm2, se de cobre, ou a 25 mm2, se de alumínio, o condutor neutro pode ter uma secção inferior à secção dos condutores de fase se forem verificadas, simultaneamente, as condições seguintes:

a) A corrente máxima susceptível de percorrer o condutor neutro em serviço normal, incluindo a das eventuais harmónicas, não for superior à corrente admissível correspondente à da secção reduzida do condutor neutro;

b) O condutor neutro estiver protegido contra sobreintensidades de acordo com as regras indicadas na secção 473.3.2;

c) A secção do condutor neutro não for inferior a 16 mm2, se de cobre, ou a 25 mm2, se de alumínio.

525 - Quedas de tensão.

A queda de tensão entre a origem da instalação e qualquer ponto de utilização, expressa em função da tensão nominal da instalação, não deve ser superior aos valores indicados no quadro 52O.

QUADRO 52O

Quedas de tensão máximas admissíveis

(ver documento original)

526 - Ligações.

526.1 - As ligações entre condutores e entre estes e os equipamentos devem garantir uma continuidade eléctrica durável e apresentar uma resistência mecânica adequada.

526.2 - Na selecção dos meios de ligação devem ter-se em conta:

a) O material das almas condutoras e do seu isolamento;

b) O número e a forma das almas condutoras;

c) A secção dos condutores;

d) O número de condutores a ligar.

526.3 - As ligações devem ser acessíveis para efeitos de verificação, ensaio e manutenção, excepto nos casos seguintes:

a) Junções de cabos enterrados;

b) Junções embebidas num composto ou encapsuladas;

c) Ligações entre as junções frias e os elementos aquecedores dos sistemas de aquecimento dos pavimentos e dos tectos.

526.4 - Se necessário, devem ser tomadas precauções para evitar que a temperatura atingida pelas ligações em serviço normal possa afectar o isolamento dos condutores que lhes estão ligados ou que as suportam.

526.5 - As ligações devem ter um código IP mínimo IP2X, por construção ou por montagem.

526.6 - Com excepção dos casos das linhas aéreas e das linhas de contacto que alimentam aparelhos móveis, as ligações dos condutores entre si e aos equipamentos não devem estar submetidas a esforços de tracção ou de torção.

526.7 - Devem ser tomadas medidas para evitar que os condutores coloquem em tensão uma parte normalmente isolada das partes activas.

526.8 - As ligações devem poder suportar as solicitações devidas às correntes admissíveis e às correntes de curto-circuito previsíveis em função dos dispositivos de protecção utilizados. Além disso, não devem sofrer modificações inadmissíveis, resultantes do aquecimento, do envelhecimento dos materiais isolantes ou das vibrações que possam ocorrer em serviço normal, com particular destaque para a influência que as temperaturas atingidas possam ter na resistência mecânica dos materiais.

526.9 - A repicagem dos condutores, isto é, a ligação, aos terminais de um equipamento, de condutores destinados a alimentar outros equipamentos, só é permitida nos terminais das tomadas de corrente, das luminárias com lâmpadas fluorescentes e das calhas electrificadas para iluminação, se forem cumpridas, simultaneamente, as condições seguintes:

a) Os terminais forem especialmente previstos para esse fim (como é o caso de certas tomadas) ou forem dimensionados para receber a secção total dos condutores a eles ligados;

b) A corrente estipulada desses terminais não for inferior à corrente de serviço do circuito a montante.

527 - Selecção e instalação com vista a limitar a propagação do fogo.

527.1 - Precauções no interior de compartimentos fechados.

527.1.1 - O risco de propagação do fogo deve ser limitado por meio da selecção dos equipamentos apropriados e de uma instalação segundo o indicado na secção 522.

527.1.2 - As canalizações devem ser montadas por forma a não alterarem as características da resistência mecânica da estrutura do edifício e a segurança contra incêndios.

527.1.3 - Os cabos que satisfaçam ao ensaio de não propagação da chama e as condutas que possuam o necessário comportamento ao fogo podem ser instalados sem precauções especiais.

527.1.4 - Os cabos que não satisfaçam ao ensaio de não propagação da chama devem ser usados apenas em comprimentos curtos, em ligações dos equipamentos às canalizações fixas e, em qualquer dos casos, não devem passar de um compartimento para o outro.

527.1.5 - Com excepção dos cabos, as restantes partes das canalizações que não satisfaçam ao ensaio de não propagação das chamas devem ser completamente envolvidas por materiais da construção apropriados, não combustíveis.

527.2 - Barreiras corta-fogo.

527.2.1 - Sempre que uma canalização atravessar elementos da construção (pavimentos, paredes, tectos, telhados, etc.), as aberturas que ficarem após a colocação da canalização devem ser obturadas de acordo com o grau de resistência ao fogo prescrito para o elemento atravessado (veja-se a Norma ISO 834).

527.2.2 - Os elementos das canalizações, tais como, as condutas, as calhas e as canalizações pré-fabricadas que penetrem em elementos da construção que possuam uma resistência ao fogo especificada, devem ser obturados interiormente de acordo com o grau de resistência ao fogo do elemento correspondente antes de serem atravessados e, exteriormente, como se indica na secção anterior.

527.2.3 - As regras indicadas nas secções 527.2.1 e 527.2.2 consideram-se cumpridas se a obturação da canalização for de um tipo homologado.

527.2.4 - As condutas e as calhas em material que satisfaça ao ensaio de não propagação da chama definido na Norma NP 1071 e que tenham uma secção interior não superior a 710 mm2 podem não ser obturadas interiormente desde que satisfaçam, simultaneamente, às condições seguintes:

a) Tenham um código IP não inferior a IP33;

b) Tenham, nas extremidades, um código IP não inferior a IP33, quando estas terminarem num compartimento separado, por construção, do compartimento no qual penetrem as condutas ou as calhas.

527.2.5 - Nenhuma canalização deve penetrar nos elementos resistentes da construção, excepto quando as características desses elementos forem mantidas após a penetração (veja-se a ISO 834).

527.2.6 - As obturações indicadas nas secções 527.2.1 e 527.2.3 devem satisfazer às regras indicadas na Norma respectiva e às regras indicadas na secção 527.3.

527.3 - Influências externas.

527.3.1 - As obturações previstas nas secções anteriores devem ser adequadas às influências externas a que possam estar sujeitas as canalizações correspondentes e devem, além disso:

a) Resistir aos produtos da combustão nas mesmas condições que os elementos da construção nos quais são colocados;

b) Apresentar o mesmo código IP relativamente à penetração de líquidos que o prescrito para os elementos da construção nos quais são colocados;

c) Estar protegidas contra as gotas de água que possam escorrer ao longo da canalização ou que se possam acumular em volta da obturação, excepto se os materiais usados forem resistentes à humidade após a sua instalação.

A condição indicada na alínea c) também se aplica às canalizações.

527.4 - Condições de instalação.

527.4.1 - Durante a instalação de uma canalização, pode ser necessário prever uma obturação temporária.

527.4.2 - Após as modificações da instalação a que eventualmente seja necessário proceder, as obturações devem ser restabelecidas tão rapidamente quanto possível.

527.5 - Verificação e ensaios.

527.5.1 - As obturações devem ser verificadas por forma a garantir que satisfaçam às instruções de instalação constantes do certificado do ensaio de tipo para o produto em causa (veja-se 527.2.3).

527.5.2 - A verificação feita nos termos do indicado na secção 527.5.1 dispensa a realização de quaisquer ensaios.

528 - Vizinhança com outras canalizações.

528.1 - Vizinhança com canalizações eléctricas.

Os circuitos dos domínios de tensão I e II não devem ser incluídos nas mesmas canalizações eléctricas, excepto se cada cabo for isolado para a maior das tensões existentes na canalização ou se for adoptada uma das medidas seguintes:

a) Cada condutor de um cabo multicondutor for isolado para a maior das tensões existentes no cabo;

b) Os cabos forem isolados para a tensão do circuito respectivo e forem instalados num compartimento separado de uma calha ou de uma conduta;

c) Os circuitos forem colocados em condutas separadas.

528.2 - Vizinhança com canalizações não eléctricas.

528.2.1 - As canalizações eléctricas não devem ser colocadas na vizinhança de canalizações não eléctricas que produzam calor, fumo ou vapor que possam danificar as canalizações eléctricas, excepto se forem protegidas por meio de écrans dispostos por forma a não afectarem a dissipação do calor.

528.2.2 As canalizações eléctricas não devem ser colocadas por debaixo de outras canalizações que possam originar condensações (tais como canalizações de água, de vapor ou de gás), excepto se forem tomadas medidas para proteger as canalizações eléctricas dos efeitos nocivos dessas condensações.

528.2.3 - Quando houver necessidade de instalar canalizações eléctricas na vizinhança de outras não eléctricas, devem ser tomadas as necessárias precauções para evitar que qualquer intervenção previsível numa delas (eléctrica ou não) possa ocasionar danos nas outras.

528.2.4 - Quando uma canalização eléctrica estiver colocada na proximidade imediata de uma canalização não eléctrica, devem verificar-se, simultaneamente, as condições seguintes:

a) As canalizações devem ser protegidas convenientemente contra os perigos que possam resultar da presença das outras canalizações em utilização normal;

b) A protecção contra contactos indirectos deve ser garantida de acordo com as regras indicadas na secção 413, devendo as canalizações metálicas não eléctricas ser consideradas como elementos condutores estranhos.

529 - Selecção e instalação em função da manutenção (incluindo a limpeza).

529.1 - Na selecção e na instalação das canalizações deve-se ter em conta a experiência e os conhecimentos das pessoas susceptíveis de garantirem a manutenção.

529.2 - Quando for necessário suprimir uma determinada medida de protecção para se efectuarem operações de manutenção devem-se tomar as necessárias precauções por forma a que do restabelecimento da medida de protecção suprimida não resulte uma redução do grau de protecção previsto inicialmente.

529.3 - Devem-se tomar medidas com vista a garantir a acessibilidade segura e adequada às canalizações que possam necessitar de operações de manutenção.

53 - Aparelhagem (protecção, comando e seccionamento).

530 - Generalidades e regras comuns.

As regras constantes desta secção complementam as regras comuns indicadas na secção 51.

530.1 - Nos aparelhos multipolares, os contactos móveis de todos os pólos devem estar ligados mecanicamente por forma a garantir a abertura e o fecho, simultâneos, dos contactos de fase do circuito, podendo os contactos destinados ao neutro fechar antes e abrir depois dos das fases.

530.2 - Nos circuitos polifásicos não devem ser instalados aparelhos unipolares no condutor neutro, com excepção dos casos indicados na secção 536.2.4.

Nos circuitos monofásicos não devem ser instalados aparelhos unipolares no condutor neutro, com excepção dos casos de circuitos que tenham dispositivos diferenciais a montante e que satisfaçam ao indicado na secção 413.1.

530.3 - Quando os dispositivos garantirem mais do que uma função, cada uma delas deve satisfazer às respectivas regras indicadas nas presentes Regras Técnicas.

530.4 - Na fixação da aparelhagem devem ser observadas as regras indicadas nas secções 530.4.1 a 530.4.4.

530.4.1 - Com excepção da aparelhagem especialmente concebida para ser ligada a canalizações móveis, a restante aparelhagem deve ser fixa por forma a que as suas ligações às canalizações não fiquem submetidas a esforços de tracção ou de torção, ainda que decorrentes da sua utilização normal.

530.4.2 - Na aparelhagem para montagem saliente, deve existir, por construção ou por instalação, entre as partes activas e os elementos da construção, uma distância no ar não inferior à que corresponde à tensão suportável ao choque, indicada no quadro 53A (veja-se 536.2.1.1).

530.4.3 - A aparelhagem para montagem embebida, deve ficar alojada em caixas de aparelhagem fixas aos elementos da construção e fabricadas em materiais não propagadores da chama.

530.4.4 - Quando a aparelhagem for montada numa calha (rodapé, prumo ou arquitrave), deve ficar solidária com a base desta.

531 - Dispositivos de protecção contra os contactos indirectos por corte automático da alimentação.

531.1 - Dispositivos de protecção por máximo de corrente.

531.1.1 - Esquema TN.

No esquema TN, os dispositivos de protecção contra as sobreintensidades devem ser seleccionados e instalados nas condições indicadas nas secções 473.2, 473.3 e 533.3 relativas aos dispositivos de protecção contra os curtos-circuitos, devendo ainda satisfazer às regras indicadas na secção 413.1.3.3.

531.1.2 - Esquema TT.

No esquema TT, os dispositivos de protecção contra sobreintensidades por máximo de corrente são, na prática, pouco utilizados pois é necessário que a resistência R(índice A) do eléctrodo de terra das massas satisfaça à condição seguinte:

(ver documento original)

Deve ser considerado um valor inferior ao calculado para R(índice A), por forma a ter em conta as eventuais variações da resistência do eléctrodo de terra (veja-se 542).

531.1.3 - Esquema IT.

Quando as massas estiverem interligadas, os dispositivos de protecção contra as sobreintensidades que garantem a protecção ao segundo defeito devem ser seleccionados de acordo com as condições indicadas na secção 531.1.1, atendendo ainda às regras indicadas na secção 413.1.5.

531.2 - Dispositivos de protecção sensíveis à corrente diferencial-residual (abreviadamente designados por dispositivos diferenciais ou por DR).

531.2.1 - Condições gerais de instalação.

Nos esquemas em corrente contínua (dc), os dispositivos diferenciais devem ser especificamente concebidos para a detecção de correntes diferenciais contínuas e para o corte das correntes do circuito nas condições normais e nas situações de defeito.

531.2.1.1 - Os dispositivos diferenciais devem garantir o corte de todos os condutores activos do circuito. No esquema TN-S, o condutor neutro pode não ser cortado se as condições de alimentação forem tais que este condutor possa ser considerado como estando, seguramente, ao potencial da terra.

531.2.1.2 - Pelo interior do circuito magnético de um dispositivo diferencial não deve passar qualquer condutor de protecção.

531.2.1.3 - A selecção dos dispositivos diferenciais e a divisão dos circuitos eléctricos devem ser feitas por forma a que qualquer corrente de fuga à terra susceptível de ocorrer durante o funcionamento normal dos equipamentos alimentados não possa provocar disparos intempestivos do dispositivo de protecção.

531.2.1.4 - Quando os equipamentos eléctricos susceptíveis de produzirem correntes contínuas estiverem instalados a jusante de um dispositivo diferencial, devem ser tomadas precauções para que, em caso de defeito à terra, as correntes contínuas não perturbem o funcionamento dos dispositivos diferenciais nem comprometam a segurança.

531.2.1.5 - A utilização de dispositivos diferenciais, ainda que de corrente diferencial-residual estipulada I(índice (Delta)n) não superior a 30 mA, em circuitos que não tenham condutor de protecção não deve ser considerada como uma medida de protecção suficiente contra os contactos indirectos.

531.2.2 - Selecção dos dispositivos diferenciais de acordo com o seu modo de funcionamento.

531.2.2.1 - Os dispositivos diferenciais podem ser ou não equipados com uma fonte auxiliar, satisfazendo às regras indicadas na secção 531.2.2.2.

531.2.2.2 - A utilização de dispositivos diferenciais com fonte auxiliar sem corte automático em caso de falha dessa fonte, apenas é permitida se for verificada uma das condições seguintes:

a) A protecção contra os contactos indirectos, realizada de acordo com o indicado na secção 413.1, for garantida mesmo em caso de falha da fonte auxiliar;

b) Os dispositivos diferenciais forem instalados em instalações exploradas, ensaiadas e verificadas por pessoas instruídas (BA4) ou qualificadas (BA5).

531.2.3 - Esquema TN.

Se, para alguns equipamentos (ou partes da instalação), uma ou mais das condições indicadas na secção 413.1.3 não puderem ser verificadas, esses equipamentos (ou essas partes da instalação) podem ser protegidas por um dispositivo diferencial. Nesse caso, as massas podem não ser ligadas ao condutor de protecção do esquema TN desde que o sejam a um eléctrodo de terra de resistência adaptada à corrente de funcionamento do dispositivo diferencial, sendo então o circuito protegido por este dispositivo diferencial considerado como se fosse de um esquema TT (veja-se 413.1.4). Quando não for possível criar eléctrodos de terra electricamente distintos, a ligação das massas ao condutor de protecção deve ser efectuada a montante do dispositivo diferencial.

531.2.4 - Esquema TT.

Se uma instalação for protegida por um único dispositivo diferencial, este deve ser colocado na origem da instalação. Esta regra é dispensada quando a parte da instalação compreendida entre a origem e o dispositivo diferencial satisfizer à medida de protecção relativa à utilização de equipamentos da classe II ou de isolamento equivalente (veja-se 413.2).

531.2.5 - Esquema IT.

Quando a protecção for garantida por um dispositivo diferencial e não se pretender um corte ao primeiro defeito, a corrente diferencial de não funcionamento desse dispositivo deve ser superior à corrente que circula num condutor de fase em consequência de um defeito à terra, de impedância desprezável.

531.2.6 - Utilização de dispositivos diferenciais de alta sensibilidade (I(índice (Delta)n)) (igual ou menor que) 30 mA).

531.2.6.1 - A utilização de dispositivos diferenciais de alta sensibilidade é imposta nalgumas secções das partes 7 e 8, nomeadamente quando as condições de influências externas forem particularmente severas ou quando os riscos de humidade poderem prejudicar o bom isolamento dos equipamentos.

531.2.6.2 - A utilização de dispositivos diferenciais de alta sensibilidade é ainda necessária para garantir a protecção contra os contactos indirectos quando a resistência do eléctrodo de terra das massas tiver um valor elevado, por exemplo superior a 500 (Ómega).

531.3 - Controladores permanentes de isolamento (CPI).

Um controlador permanente de isolamento, que deve satisfazer ao indicado na secção 413.1.5.4, é um dispositivo que controla, continuamente, o isolamento de uma instalação eléctrica. Este dispositivo destina-se a sinalizar qualquer redução significativa do nível de isolamento da instalação, com a finalidade de permitir a pesquisa da avaria antes da ocorrência de um segundo defeito, evitando assim o corte da alimentação.

Deste modo, o CPI deve ser regulado para um valor de resistência de isolamento inferior ao especificado na secção 612.3 para a instalação considerada.

Os controladores permanentes de isolamento devem ser concebidos e instalados por forma a que não seja possível modificar a sua regulação sem a utilização de uma chave ou de uma ferramenta.

531.4 - Dispositivos de protecção sensíveis à tensão de defeito.

No estabelecimento de sistemas de protecção que utilizem dispositivos de protecção de corte automático sensíveis à tensão de defeito devem ser observadas, simultaneamente, as condições seguintes:

a) O tempo de funcionamento do dispositivo de protecção não deve ser superior a 0,1 s;

b) O elemento sensível à tensão de defeito deve ser ligado entre o condutor de protecção que liga o conjunto das massas e um condutor isolado, ligado a um eléctrodo de terra auxiliar;

c) A ligação ao eléctrodo de terra auxiliar deve ser isolada, por forma a evitar qualquer contacto com o condutor de protecção, com os elementos que lhes estejam ligados ou com elementos condutores que possam estar ou estejam em contacto com eles;

d) O condutor de protecção apenas deve ser ligado às massas dos equipamentos cuja alimentação deva ser interrompida em caso de defeito, em consequência do funcionamento do dispositivo de protecção;

e) O eléctrodo de terra auxiliar deve ser electricamente distinto de todos os elementos condutores ligados à terra e deve satisfazer às regras indicadas na secção 544.2.

532 - Dispositivos de protecção contra os efeitos térmicos (em estudo).

533 - Dispositivos de protecção contra as sobreintensidades.

533.1 - Generalidades.

533.1.1 - As bases dos fusíveis que utilizem porta-fusíveis de rosca/rolha devem ser ligados por forma a que o contacto central se encontre do lado da origem da instalação.

533.1.2 - As bases dos fusíveis que utilizem porta-fusíveis ou elementos de substituição com pernos devem ser instaladas por forma a excluir a possibilidade de estabelecer, com o porta-fusíveis ou com o elemento de substituição, contactos entre peças condutoras pertencentes a bases vizinhas.

533.1.3 - Os fusíveis cujos elementos de substituição sejam susceptíveis de serem substituídos por pessoas que não sejam instruídas (não BA4) ou não que não sejam qualificadas (não BA5) devem ser de um modelo que satisfaça às regras de segurança indicadas na Norma EN 60269-3.

Os fusíveis ou os conjuntos que contenham os elementos de substituição susceptíveis de serem substituídos apenas por pessoas instruídas (BA4) ou qualificadas (BA5) devem ser instalados por forma a que seja garantido que os elementos de substituição possam ser colocados ou retirados sem risco de contacto fortuito com as partes activas.

533.1.4 - Os disjuntores que possam ser manobrados por pessoas que não sejam instruídas (não BA4) ou não que não sejam qualificadas (não BA5) devem ser concebidos ou instalados por forma a que não seja possível modificar a regulação dos seus relés de sobreintensidade sem uma acção voluntária que necessite da utilização de uma chave ou de uma ferramenta e que deixe sinais visíveis dessa actuação.

533.2 - Selecção dos dispositivos de protecção contra as sobrecargas.

A corrente estipulada (ou de regulação) do dispositivo de protecção deve satisfazer as condições indicadas na secção 433.2.

No caso de cargas periódicas, os valores de I(índice n) (ou de Ir)e de I(índice 2) devem ser seleccionados com base nos valores de I(índice B) e de I(índice z) para cargas permanentes termicamente equivalentes, em que:

I(índice B) é a corrente de serviço da canalização;

I(índice Z) é a corrente admissível na canalização;

I(índice n) é a corrente estipulada do dispositivo de protecção;

I(índice r) é a corrente de regulação do dispositivo de protecção;

I(índice 2) é a corrente convencional de funcionamento do dispositivo de protecção.

533.3 - Selecção dos dispositivos de protecção contra os curtos-circuitos.

Na aplicação das regras indicadas na secção 43 aos curtos-circuitos de duração não superior a 5 s, devem ser consideradas as condições mínimas e máximas de curto-circuito.

Quando a norma relativa a um dispositivo de protecção indicar especificamente um poder de corte estipulado de serviço e um poder de corte estipulado limite, o dispositivo de protecção pode ser seleccionado a partir do poder de corte limite para as condições de curto-circuito máximas.

As condições de funcionamento podem, contudo, justificar a selecção do dispositivo de protecção a partir do poder de corte em serviço, por exemplo, quando o dispositivo de protecção estiver localizado na origem da instalação.

534 - Dispositivos de protecção contra as sobretensões.

534.1 - Generalidades.

Na secção 534.2 são indicadas regras relativas à limitação da tensão com vista à coordenação de isolamento, de acordo com o indicado na secção 443 das presentes Regras Técnicas e na Norma IEC 60664-1.

Na secção 534.2 são ainda indicadas regras relativas à instalação e selecção dos dispositivos de protecção contra sobretensões nas instalações de edifícios, com vista a limitar as sobretensões de origem atmosférica transmitida pelas redes de distribuição e contra as sobretensões de manobra originadas pelos equipamentos da instalação.

534.2 - Instalação dos descarregadores de sobretensões nos edifícios.

534.2.1 - Quando, nos termos indicados na secção 443, for prevista a instalação de descarregadores de sobretensões, estes devem ser instalados nas proximidades da origem da instalação ou no quadro de distribuição, se este estiver localizado junto da origem da instalação.

534.2.2 - Sempre que as regras indicadas na secção 443 conduzam à utilização de descarregadores de sobretensões, estes devem ser instalados:

a) Entre cada condutor de fase não ligado à terra e o terminal principal de terra ou o condutor principal de protecção (se a ligação a este condutor corresponder a um caminho mais curto), no caso de o condutor neutro ser ligado à terra (das massas) na origem da instalação ou na sua proximidade ou se o condutor neutro não for distribuído;

b) Entre cada condutor activo (fases e neutro) e o terminal principal de terra ou o condutor principal de protecção (se a ligação a este condutor corresponder a um caminho mais curto), no caso de o condutor neutro não ser ligado à terra (das massas) na origem da instalação ou na sua proximidade.

534.2.3 - Na selecção e na instalação dos descarregadores de sobretensões devem ser consideradas as regras indicadas nas secções 534.2.3.1 a 534.2.3.6.

534.2.3.1 - A tensão máxima, em regime permanente (Uc), dos descarregadores de sobretensões não deve ser inferior à tensão máxima susceptível de ocorrer entre os seus terminais e deve ser seleccionada em função do esquema de distribuição, isto é:

a) U(índice c) (igual ou maior que) 1,5 x U(índice o), para os DST ligados segundo o esquema da figura 53B1 (esquema TT);

b) U(índice c) (igual ou maior que) 1,1 x U(índice o), para os DST ligados segundo o esquema da figura 53A1 (esquemas TN) ou o esquema da figura 53B2 (esquema TT);

c) U(índice c) (igual ou maior que) 1,1 x U, para os DST ligados segundo o esquema da figura 53C1 (esquema IT).

534.2.3.2 - Os descarregadores de sobretensões e os seus dispositivos em série devem suportar, sem perigo, as sobretensões temporárias susceptíveis de ocorrerem na instalação (veja-se 442).

534.2.3.3 - Na selecção e na instalação descarregadores de sobretensões devem ser verificadas as Normas da série IEC 61643.

534.2.3.4 - Quando os descarregadores de sobretensões forem instalados na origem da uma instalação alimentada pela rede de distribuição (pública) de baixa tensão, a sua corrente estipulada de descarga não deve ser inferior a 5 kA.

534.2.3.5 - O nível de protecção dos descarregadores de sobretensões deve satisfazer às regras indicadas na secção 443.

534.2.3.6 - Na selecção dos descarregadores de sobretensões (DST) deve ser considerada a eventual existência de outros DST na instalação. Os fabricantes dos DST devem indicar, na documentação anexa ao equipamento, as medidas a considerar por forma a garantir uma coordenação mútua entre os vários DST existentes na instalação. È o caso, por exemplo, de existirem DST destinados a proteger equipamentos que comportem circuitos eléctricos sensíveis, que apresentam, em regra, um nível de protecção inferior ao previsto para a origem da instalação eléctrica.

534.2.4 - Os descarregadores de sobretensões devem ser instalados de acordo com as instruções dos fabricantes, por forma a prevenir os riscos de incêndio ou de explosão resultantes de sobrecargas (veja-se 442).

Os descarregadores de sobretensões não devem ser instalados em locais classificados quanto às influências externas como BE2 ou BE3, excepto se forem utilizadas medidas de protecção adequadas.

534.2.5 - Por forma a evitar eventuais restrições na disponibilidade da alimentação eléctrica devidas a falhas dos descarregadores de sobretensões na instalação protegida, devem ser previstos dispositivos de protecção contra as sobreintensidades e contra os defeitos à terra.

Estes dispositivos devem ser incorporados ou colocados em série com os descarregadores de sobretensões, excepto se os descarregadores forem de um tipo que, por construção, dispensem esses dispositivos.

534.2.6 - A protecção contra os contactos indirectos (veja-se 41) deve permanecer garantida na instalação protegida, mesmo em caso de defeito dos descarregadores de sobretensões.

534.2.7 - Se um descarregador de sobretensões for instalado a jusante de um dispositivo diferencial, este deve ser do tipo S e deve poder suportar correntes de sobrecarga não inferiores a 3 kA (8/20 (mi)s).

534.2.8 - No caso de descarregadores de sobretensões instalados em edifícios dotados de pára-raios devem ser verificadas as regras indicadas na Norma EN 61024-1 (IEC 61024-1).

534.2.9 - Os descarregadores de sobretensões devem ser dotados de dispositivos indicadores, que assinalem a existência de defeito interno, quer dos próprios dispositivos de protecção contra as sobretensões, quer de outros dispositivos de protecção que lhes estejam associados, nas condições indicadas na secção 534.2.5.

534.2.10 - Por forma a optimizar a protecção contra as sobretensões, os condutores de ligação dos descarregadores de sobretensões devem ser tão curtos quanto possível (de preferência, o comprimento total não deve exceder 0,5 m).

534.2.11 - Os condutores que ligam os descarregadores de sobretensões ao terminal principal de terra devem ter uma secção nominal não inferior a 4 mm2. No caso descarregadores de sobretensões instalados em edifícios dotados de pára-raios, esta secção não deve ser inferior a 10 mm2.

535 - Dispositivos de protecção contra abaixamentos de tensão.

Os dispositivos de protecção contra abaixamentos de tensão devem ser seleccionados entre os seguintes:

a) Relés sensíveis aos abaixamentos de tensão ou disparadores que façam actuar um interruptor ou um disjuntor;

b) Contactores sem encravamento.

536 - Dispositivos de comando e de seccionamento.

536.1 - Generalidades.

Os dispositivos de comando e de seccionamento devem satisfazer às regras correspondentes indicadas nas secções 462 a 465. Quando um mesmo dispositivo for utilizado para garantir mais do que uma função, deve satisfazer às regras relativas a cada uma delas.

536.2 - Dispositivos de seccionamento.

536.2.1 - Os dispositivos de seccionamento devem cortar, efectivamente, todos os condutores activos da alimentação do respectivo circuito tendo em conta as condições indicadas na secção 461.2.

Nas secções 536.2.1 a 536.2.5 são indicadas as condições a que devem satisfazer os equipamentos utilizados para o seccionamento.

536.2.1.1 - Os dispositivos de seccionamento devem satisfazer, simultaneamente, às condições seguintes:

a) Suportarem, quando novos, limpos e secos, na posição de aberto e entre os terminais de cada polo, uma tensão suportável ao choque de valor indicado no quadro 53A.

QUADRO 53A

Tensão suportável ao choque dos dispositivos de seccionamento em função da tensão nominal da instalação

(ver documento original)

b) Apresentarem correntes de fuga através dos pólos, na posição de aberto, não superiores a:

\* 0,5 mA por polo, quando novos, limpos e secos,

\* 6 mA por polo, quando no final da sua vida útil convencional (indicada na respectiva Norma),

a uma tensão de ensaio igual a 110% da tensão nominal entre fase e neutro da instalaçãoaplicada entre os terminais de cada polo. Quando o ensaio for realizado em corrente contínua, o valor da tensão a aplicar deve ser igual ao valor eficaz da tensão de ensaio em corrente alternada.

536.2.1.2 - A distância de abertura entre os contactos do dispositivo deve ser visível ou ser indicada de forma clara e segura por marcação correspondente à posição «Fechado» ou «Aberto». Esta indicação deve surgir, apenas, quando a distância de abertura entre os contactos for atingida em cada polo do dispositivo.

536.2.1.3 - Os dispositivos em que o corte seja efectuado por meio de semicondutores não devem ser utilizados como dispositivos de seccionamento.

536.2.2 - Os dispositivos de seccionamento devem ser concebidos ou instalados por forma a impedir qualquer fecho intempestivo.

536.2.3 - Devem ser tomadas medidas especiais que impeçam a abertura acidental ou não autorizada dos dispositivos de seccionamento.

536.2.4 - O seccionamento deve ser garantido, sempre que possível, por um dispositivo de corte multipolar, que corte todos os pólos da respectiva alimentação; podem, contudo, ser utilizados dispositivos de corte unipolar, desde que colocados lado a lado.

536.2.5 - Os dispositivos de seccionamento devem indicar, de forma clara, qual o circuito que seccionam, podendo ser utilizado para o efeito, por exemplo, a marcação.

536.3 - Dispositivos de corte para manutenção mecânica.

536.3.1 - Os dispositivos de corte para manutenção mecânica devem ser colocados, sempre que possível, no circuito principal de alimentação.

Quando esta função for realizada com interruptores (que podem não cortar todos os condutores activos), estes devem poder interromper a corrente à plena carga da parte correspondente da instalação.

A interrupção de circuitos de comando para garantir o corte para a manutenção mecânica apenas é permitida se for satisfeita uma das condições seguintes:

a) Existência de medidas complementares de segurança, como por exemplo, encravamento mecânico;

b) Utilização de dispositivos de comando que satisfaçam a uma norma relativa a este tipo de dispositivos.

Em qualquer dos casos, deve ser garantida uma condição equivalente à do corte directo da alimentação principal.

536.3.2 - Os dispositivos de corte para manutenção mecânica, ou os seus auxiliares de comando, devem actuar apenas por acção manual.

A distância entre contactos abertos do dispositivo deve ser visível ou ser indicada de forma clara e segura pela marcação «Fechado» ou «Aberto». Essa indicação deve surgir apenas quando, em todos os pólos do dispositivo, for atingida a respectiva posição final.

536.3.3 - Os dispositivos de corte para manutenção mecânica devem ser concebidos e instalados por forma a impedir qualquer fecho intempestivo.

536.3.4 - Os dispositivos de corte para manutenção mecânica devem ser adequados à utilização prevista e instalados por forma a serem facilmente identificáveis.

536.4 - Dispositivos de corte de emergência (incluindo a paragem de emergência).

536.4.1 - Os dispositivos que garantam o corte de emergência devem poder cortar a corrente à plena carga da parte da instalação respectiva, atendendo às eventuais correntes dos motores na situação de rotor bloqueado.

536.4.2 - Para o corte de emergência pode ser utilizado um dos meios seguintes:

a) Dispositivo de corte susceptível de cortar, directamente, a alimentação pretendida;

b) Combinação de dispositivos susceptíveis de cortar, por meio de uma única acção, a alimentação pretendida.

Para o corte de emergência não devem ser utilizadas as fichas e as tomadas.

Para a paragem de emergência pode ser necessário manter a alimentação, como é o caso, por exemplo, da travagem de peças em movimento.

536.4.3 - Os dispositivos de corte de emergência, que devem garantir o corte directo do circuito principal, podem ser de um dos tipos seguintes:

a) De comando manual (preferencialmente);

b) De comando eléctrico à distância, tais como, disjuntores e contactores onde a abertura é conseguida por corte da alimentação das bobinas ou por outras técnicas com segurança equivalente.

536.4.4 - Os órgãos de comando (botões de pressão, punhos de manobra, etc.) dos dispositivos de corte de emergência devem ser claramente identificados, de preferência, por meio da cor vermelha, que deve contrastar com o fundo.

536.4.5 - Os órgãos de comando devem ser facilmente acessíveis em todos os locais em que possa haver perigo e, se necessário, também em todos os locais em que o perigo possa ser suprimido à distância.

536.4.6 - Os órgãos de comando de um dispositivo de corte de emergência devem poder ser encravados ou imobilizados na posição de corte (ou de abertura), excepto se os órgãos de comando para o corte de emergência e para a religação forem, ambos, vigiados pela mesma pessoa.

Após ter cessado a acção sobre o órgão de comando do dispositivo de corte de emergência, a religação da parte respectiva da instalação deve necessitar de uma acção intencional subsequente.

536.4.7 - Os dispositivos de corte de emergência (incluindo a paragem de emergência) devem ser colocados e marcados por forma a serem facilmente identificáveis para a utilização prevista.

536.4.8 - Quando, para o corte de emergência, for necessário o funcionamento de um dispositivo de corte, a abertura de todos os dispositivos deve ser conseguida por actuação num único órgão de comando de um dispositivo de corte de emergência.

536.5 - Dispositivos de comando funcional.

536.5.1 - Os dispositivos de comando funcional devem ser adequados às mais severas das condições em que possam ser chamados a actuar.

536.5.2 - Os dispositivos de comando funcional podem interromper a corrente sem que, necessariamente, os pólos correspondentes se abram.

536.5.3 - Os seccionadores, os fusíveis e os ligadores não devem ser utilizados para realizarem o comando funcional.

537 - (Disponível.)

538 - (Disponível.)

539 - Coordenação entre os diferentes dispositivos de protecção.

539.1 - Selectividade entre dispositivos de protecção contra as sobreintensidades.

Quando forem colocados dispositivos de protecção em série e quando a segurança ou as necessidades de exploração o justificarem, as suas características de funcionamento devem ser seleccionadas por forma a que seja colocada fora de serviço apenas a parte da instalação onde ocorrer o defeito.

539.2 - Associação entre dispositivos diferenciais e dispositivos de protecção contra sobreintensidades.

539.2.1 - Quando um dispositivo diferencial estiver incorporado ou combinado com um dispositivo de protecção contra as sobreintensidades, as características desse conjunto (poder de corte e características de funcionamento em função da corrente estipulada) devem satisfazer às regras indicadas nas secções 433, 434, 533.2 e 533.3.

539.2.2 - Quando um dispositivo diferencial não estiver incorporado nem combinado com um dispositivo de protecção contra as sobreintensidades, devem-se verificar, simultaneamente, as condições seguintes:

a) A protecção contra as sobreintensidades deve ser garantida por dispositivos de protecção adequados, satisfazendo às regras indicadas na secção 473;

b) O dispositivo diferencial deve poder suportar, sem danos, as solicitações térmicas e mecânicas susceptíveis de ocorrerem em caso de curto-circuito a jusante do local em que estiver instalado;

c) O dispositivo diferencial não deve ser danificado nas condições de curto-circuito, ainda que dispare em consequência de um desequilíbrio de correntes ou do escoamento de uma corrente para a terra.

539.3 - Selectividade entre dispositivos diferenciais.

Quando uma instalação tiver dispositivos diferenciais colocados em série, pode ser necessário, por motivos de exploração e de segurança, garantir selectividade entre esses dispositivos, por forma a manter a alimentação às partes da instalação não afectadas pelo eventual defeito.

Esta selectividade pode ser obtida por selecção e por instalação dos dispositivos diferenciais, os quais, garantindo a protecção requerida às diferentes partes da instalação, desligam, apenas, a alimentação das partes da instalação a jusante do dispositivo colocado a montante do defeito e nas suas imediações.

Para que seja garantida a selectividade entre dois dispositivos diferenciais colocados em série, devem ser satisfeitas, simultaneamente, as condições seguintes:

a) A característica de não funcionamento tempo/corrente do dispositivo colocado a montante deve situar-se acima da característica de funcionamento tempo/corrente do dispositivo colocado a jusante;

b) A corrente diferencial-residual de funcionamento estipulada do dispositivo colocado a montante deve ser superior à do dispositivo colocado a jusante.

Para os dispositivos diferenciais que satisfaçam às regras indicadas nas Normas EN 61008 e EN 61009, a corrente diferencial-residual de funcionamento estipulada do dispositivo colocado a montante não deve ser inferior a três vezes a do dispositivo colocado a jusante.

54 - Ligações à terra e condutores de protecção.

541 - Generalidades.

541.1 - O valor da resistência do eléctrodo de terra deve satisfazer às condições de protecção e de serviço da instalação eléctrica.

542 - Terras.

542.1 - Ligações à terra.

542.1.1 - De acordo com as regras da instalação, as medidas de ligação à terra podem, por razões de protecção ou por razões funcionais, ser utilizadas em conjunto ou separadamente.

542.1.2 - A selecção e a instalação dos equipamentos que garantem a ligação à terra devem ser tais que:

a) O valor de resistência dessa ligação esteja de acordo com as regras de protecção e de funcionamento da instalação e que permaneça dessa forma ao longo do tempo;

b) As correntes de defeito à terra e as correntes de fuga possam circular, sem perigo, nomeadamente no que respeita às solicitações térmicas, termomecânicas e electromecânicas;

c) A solidez e a protecção mecânica sejam garantidas em função das condições previstas de influências externas (veja-se 32).

542.1.3 - Devem ser tomadas as medidas adequadas contra os riscos de danos noutras partes metálicas, em consequência de fenómenos de corrosão electrolítica.

542.2 - Eléctrodos de terra.

542.2.1 - Podem ser usados como eléctrodos de terra os elementos metálicos seguintes:

a) Tubos, varetas ou perfilados;

b) Fitas, varões ou cabos nus;

c) Chapas;

d) Anéis (de fitas ou de cabos nus) colocados nas fundações dos edifícios;

e) Armaduras do betão imerso no solo;

f) Canalizações (metálicas) de água, desde que satisfaçam ao indicado na secção 542.2.5;

g) Outras estruturas enterradas apropriadas (veja-se 542.2.6).

542.2.2 - O tipo e a profundidade de enterramento dos eléctrodos de terra devem ser tais que a secagem do terreno e o gelo não provoquem o aumento do valor da resistência de terra para além do valor prescrito.

542.2.3 - Os materiais usados e a execução dos eléctrodos de terra devem ser tais que estes suportem os danos mecânicos resultantes da corrosão.

542.2.4 - Na concepção da ligação à terra deve-se atender ao eventual aumento da resistência devido a fenómenos de corrosão.

542.2.5 - As canalizações metálicas de distribuição de água apenas podem ser usadas como eléctrodos de terra desde que haja acordo prévio com o distribuidor de água e sejam tomadas as medidas adequadas para que o responsável pela exploração da instalação eléctrica seja informado de quaisquer modificações introduzidas nessas canalizações de água.

542.2.6 - Não devem ser usadas como eléctrodos de terra com fins de protecção as canalizações metálicas afectas a outros usos que não o indicado na secção 542.2.5 (tais como, as canalizações afectas a líquidos ou a gases inflamáveis, ao aquecimento central, etc.).

542.2.7 - As bainhas exteriores de chumbo e os outros revestimentos exteriores metálicos dos cabos, que não sejam susceptíveis de sofrerem deteriorações devidas à corrosão excessiva, podem ser usadas como eléctrodos de terra desde que:

a) Haja o acordo prévio com o proprietário desses cabos;

b) Sejam tomadas as medidas apropriadas para que o responsável pela exploração da instalação eléctrica seja informado de quaisquer modificações introduzidas nos cabos susceptíveis de afectarem as suas características de ligação à terra.

542.3 - Condutores de terra.

542.3.1 - Os condutores de terra devem satisfazer ao indicado na secção 543.1 e, no caso de serem enterrados, a sua secção deve ter o valor mínimo indicado no Quadro 54A.

QUADRO 54A

Secções mínimas convencionais dos condutores de terra

(ver documento original)

542.3.2 - A ligação entre o condutor de terra e o eléctrodo de terra deve ser cuidadosamente executada e deve ser electricamente adequada. Quando forem utilizados ligadores, estes não devem danificar os elementos constituintes do eléctrodo de terra (por exemplo, os tubos) nem os condutores de terra.

542.4 - Terminal principal de terra.

542.4.1 - Todas as instalações eléctricas devem ter um terminal principal de terra, ao qual devem ser ligados:

a) Os condutores de terra;

b) Os condutores de protecção;

c) Os condutores das ligações equipotenciais principais;

d) Os condutores de ligação à terra funcional, se necessário.

542.4.2 - Nos condutores de terra, deve ser previsto um dispositivo instalado em local acessível e que permita a medição do valor da resistência do eléctrodo de terra das massas, podendo esse dispositivo estar associado ao terminal principal de terra. Este dispositivo deve ser, apenas, desmontável por meio de ferramenta e deve ser mecanicamente seguro e garantir a continuidade eléctrica das ligações à terra.

542.5 - Interligação com as ligações à terra de outras instalações.

542.5.1 - Instalações de alta tensão (em estudo).

542.5.2 - Instalação de protecção contra descargas atmosféricas (pára-raios de edifícios) (em estudo).

543 - Condutores de protecção.

543.1 - Secções mínimas.

A secção dos condutores de protecção deve satisfazer ao indicado nas secções 543.1.1 a 543.1.3.

543.1.1 - A secção dos condutores de protecção não deve ser inferior à que resulta da aplicação da expressão seguinte (válida apenas para t (igual ou menor que) 5 s):

(ver documento original)

O valor a usar como secção do condutor de protecção deve ser o valor normalizado igual ou imediatamente superior ao resultante da aplicação desta expressão.

QUADRO 54B

Valores de k para condutores de protecção isolados e não incorporados em cabos e para condutores de protecção nus em contacto com a bainha exterior dos cabos

(ver documento original)

QUADRO 54C

Valores de k para condutores de protecção constituintes de um cabo multicondutor

(ver documento original)

QUADRO 54 D

Valores de k para condutores de protecção constituídos pelas armaduras ou pelas bainhas metálicas (1)

(ver documento original)

QUADRO 54E

Valores de k para condutores nus em que não haja risco de danificar os materiais colocados na vizinhança pelas temperaturas atingidas

(ver documento original)

543.1.2 - A secção dos condutores de protecção não deve ser inferior aos valores indicados no Quadro 54F, não sendo, neste caso, necessário verificar as condições indicadas na secção 543.1.1. Quando, pela aplicação das condições indicadas no Quadro 54F, os valores obtidos não corresponderem a valores normalizados, devem ser usados os valores normalizados mais próximos, por excesso.

Os valores indicados no Quadro 54F só são válidos para condutores de protecção do mesmo metal que o dos condutores activos. Caso contrário, os condutores de protecção devem ter secção que possua uma condutibilidade equivalente à que resultaria da aplicação do referido quadro.

QUADRO 54F

Secções mínimas dos condutores de protecção

(ver documento original)

543.1.3 - Em qualquer caso, os condutores de protecção que não façam parte da canalização de alimentação devem ter uma secção não inferior a:

a) 2,5 mm2, se de cobre, no caso de condutores com protecção mecânica;

b) 4 mm2, se de cobre, no caso contrário.

543.1.4 - Quando o condutor de protecção for comum a mais do que um circuito, a sua secção deve ser dimensionada para a maior das secções dos condutores de fase.

543.2 - Tipos de condutores de protecção.

543.2.1 - Podem ser usados como condutores de protecção:

a) Condutores pertencentes a cabos multicondutores;

b) Condutores isolados ou nus que tenham o mesmo invólucro (conduta, calha, etc.) que os condutores activos;

c) Condutores separados, nus ou isolados;

d) Revestimentos metálicos (armaduras, écrans, bainhas, etc.) de alguns cabos;

e) Condutas metálicas ou outros invólucros metálicos para os condutores;

f) Certos elementos condutores (veja-se 543.2.4).

543.2.2 - Quando a instalação tiver conjuntos de invólucros montados em fábrica ou canalizações pré-fabricadas, com invólucros metálicos, estes invólucros podem ser usados como condutores de protecção se forem satisfeitas, simultaneamente, as condições seguintes:

a) Tiverem continuidade eléctrica realizada por forma a estar protegida contra as deteriorações mecânicas, químicas e electroquímicas;

b) Tiverem condutibilidade não inferior à que resultaria da aplicação das condições indicadas na secção 543.1;

c) Tiverem possibilidade de ligação de outros condutores de protecção em pontos de derivação pré-determinados.

543.2.3 - As bainhas metálicas (nuas ou isoladas) de certas canalizações, nomeadamente, as bainhas exteriores dos cabos com isolamento mineral, e certas condutas ou calhas, metálicas (de tipos em estudo), podem ser usadas como condutores de protecção dos circuitos correspondentes se satisfizerem, simultaneamente, às condições indicadas nas alíneas a) e b) da secção 543.2.2. As restantes condutas não podem ser usadas como condutores de protecção.

543.2.4 - Podem ser usados como condutores de protecção os elementos condutores que satisfaçam, simultaneamente, às condições seguintes:

a) Terem continuidade eléctrica (garantida por construção ou por ligações apropriadas), por forma a estarem protegidos contra as deteriorações mecânicas, químicas e electroquímicas;

b) Terem condutibilidade não inferior à que resultaria da aplicação das condições indicadas na secção 543.1;

c) Serem desmontáveis apenas se estiverem previstas medidas que compensem esse facto;

d) Serem estudados e, se necessário, adaptados a esse fim.

Não podem ser usados como condutores de protecção as condutas de gás.

543.2.5 - Os elementos condutores não devem ser usados como condutores PEN.

543.3 - Conservação e continuidade eléctrica dos condutores de protecção.

543.3.1 - Os condutores de protecção devem ser convenientemente protegidos contra as deteriorações mecânicas e químicas e contra os esforços electrodinâmicos.

543.3.2 - As ligações, com excepção das realizadas em caixas cheias com materiais de enchimento ou em uniões moldadas, devem ser acessíveis para efeitos de verificação e de ensaio.

543.3.3 - Nos condutores de protecção não devem ser inseridos quaisquer aparelhos, podendo, para a realização de ensaios, serem utilizadas ligações desmontáveis por meio de ferramentas.

543.3.4 - Quando se utilizarem dispositivos destinados ao controlo da continuidade das ligações à terra, os eventuais enrolamentos desses dispositivos não devem ser inseridos nos condutores de protecção.

543.3.5 - As massas dos equipamentos a serem ligadas aos condutores de protecção não devem, com excepção do caso indicado na secção 543.2.2, ser ligadas em série num circuito de protecção.

544 - Ligações à terra por razões de protecção.

544.1 - Condutores de protecção associados a dispositivos de protecção contra as sobreintensidades.

Quando se utilizarem, na protecção contra os choques eléctricos, os dispositivos de protecção contra as sobreintensidades, os condutores de protecção devem ser incorporados na mesma canalização que os condutores activos ou colocados na sua proximidade imediata.

544.2 - Eléctrodos de terra e condutores de protecção para dispositivos de protecção sensíveis à tensão de defeito.

544.2.1 - O eléctrodo de terra auxiliar deve ser electricamente independente de quaisquer outros elementos metálicos ligados à terra (tais como, os elementos metálicos da construção, as condutas metálicas e as bainhas metálicas de cabos), considerando-se satisfeita esta regra se a distância entre o eléctrodo de terra auxiliar e os referidos elementos não for inferior a um valor especificado (valor em estudo).

544.2.2 - A ligação ao eléctrodo de terra auxiliar deve ser isolada, por forma a evitar os contactos com o condutor de protecção, com os elementos que lhe estiverem ligados ou com elementos condutores que possam estar (ou estejam de facto) em contacto com aqueles.

544.2.3 - O condutor de protecção apenas deve ser ligado às massas dos equipamentos eléctricos cuja alimentação deva ser interrompida em consequência do funcionamento, em caso de defeito, do dispositivo de protecção.

544.3 - Correntes de fuga elevadas (em estudo).

545 - Ligações à terra por razões funcionais.

545.1 - Generalidades.

As ligações à terra por razões funcionais devem ser realizadas por forma a garantir o funcionamento correcto do equipamento e a permitir um funcionamento correcto e fiável da instalação.

545.2 - Terras sem ruído (Em estudo).

546 - Ligações à terra por razões combinadas de protecção e funcionais.

546.1 - Generalidades.

Quando a ligação à terra for feita, simultaneamente, por razões de protecção e por razões funcionais, devem-se-lhe aplicar fundamentalmente as regras relativas às medidas de protecção.

546.2 - Condutores PEN.

546.2.1 - No esquema TN, quando, nas instalações fixas, o condutor de protecção tiver uma secção não inferior a 10 mm2, se de cobre, ou a 16 mm2, se de alumínio, as funções de condutor de protecção e de condutor de neutro podem ser combinadas desde que a parte da instalação comum não esteja localizada a jusante de um dispositivo diferencial.

No entanto, a secção de um condutor PEN pode ser reduzida a 4 mm2 desde que o cabo seja do tipo concêntrico obedecendo à respectiva Norma e que as ligações que garantem a continuidade sejam duplicadas em todos os pontos de ligação no percurso do condutor periférico. O condutor PEN concêntrico deve ser utilizado a partir do transformador e deve ser limitado às instalações que utilizem acessórios adequados a este tipo de cabo.

546.2.2 - O condutor PEN deve ser isolado para a tensão mais elevada susceptível de lhe ser aplicada, por forma a evitar as correntes vagabundas.

546.2.3 - Se, num ponto qualquer da instalação, for feita a separação entre o condutor neutro e o condutor de protecção, não é permitido ligá-los de novo a jusante desse ponto. No local da separação devem existir terminais ou barras separados para o condutor neutro e para o condutor de protecção. O condutor PEN deve ser ligado ao terminal ou à barra destinada ao condutor de protecção.

547 - Condutores de equipotencialidade.

547.1 - Secções mínimas.

547.1.1 - Condutor de equipotencialidade principal.

O condutor de equipotencialidade principal deve ter uma secção não inferior a metade da secção do condutor de protecção de maior secção existente na instalação, com o mínimo de 6 mm2, podendo, contudo esse valor ser limitado a 25 mm2, se de cobre, ou a uma secção equivalente, se de outro metal.

547.1.2 - Condutores de ligação equipotencial suplementar.

Quando duas massas forem interligadas por meio de condutores de equipotencialidade suplementar, a secção desses condutores não deve ser inferior à menor das secções dos condutores de protecção ligados a essas massas.

No caso de condutores de equipotencialidade suplementar que interliguem uma massa com um elemento condutor, a sua secção não deve ser inferior a metade da secção do condutor de protecção ligado a essa massa.

Se necessário, estes condutores devem satisfazer ao indicado na secção 543.1.3. Pode ser realizada uma ligação equipotencial suplementar por meio de elementos condutores não desmontáveis (tais como os vigamentos metálicos), por meio de condutores suplementares ou ainda pela combinação destes dois tipos de elementos condutores.

547.1.3 - Contadores de água.

Quando as canalizações de água no interior do edifício forem utilizadas para a ligação à terra ou como condutores de protecção, os contadores de água devem ser curto-circuitados por meio de um condutor de secção apropriada à sua função de condutor de protecção, de condutor de equipotencialidade ou de condutor de ligação à terra funcional, consoante o caso.

547.2 - Condutores de equipotencialidade não ligados à terra (em estudo).

55 - Outros equipamentos.

551 - Sistemas geradores de baixa tensão.

551.1 - Generalidades.

551.1.1 - A secção 551 aplica-se às instalações eléctricas de baixa tensão que possuam sistemas geradores destinados a alimentar, de forma contínua ou ocasional, essas instalações (ou parte dessas instalações), indicando-se regras para:

a) Instalações não ligadas à rede de distribuição;

b) Instalações alimentadas por sistemas geradores, usados como fontes de substituição da rede de distribuição;

c) Instalações alimentadas por sistemas geradores, usados como fontes em paralelo com a rede de distribuição;

d) Combinações dos tipos de alimentação indicados nas alíneas anteriores.

As regras indicadas na secção 551 não se aplicam aos blocos autónomos que:

. Funcionem a uma tensão reduzida;

. Possuam a fonte de energia e a carga;

. Sejam objecto de Normas, que indiquem regras relativas à segurança eléctrica.

551.1.2 - A secção 551 aplica-se aos sistemas geradores dos tipos seguintes:

a) Grupos geradores accionados por meio de motores de combustão;

b) Grupos geradores accionados por meio de turbinas;

c) Células fotovoltaicas;

d) Acumuladores electroquímicos;

e) Outras fontes adequadas.

551.1.3 - A secção 551 aplica-se aos sistemas geradores com as características seguintes:

a) Geradores síncronos;

b) Geradores assíncronos;

c) Conversores estáticos.

551.1.4 - A secção 551 aplica-se aos sistemas geradores nas utilizações seguintes:

a) Alimentação de instalações permanentes;

b) Alimentação de instalações temporárias;

c) Alimentação de equipamentos móveis, não ligados a uma instalação fixa permanente.

551.2 - Regras gerais.

551.2.1 - Os meios usados na excitação e na comutação devem ser adequados à utilização prevista para o sistema gerador, o qual não deve comprometer o funcionamento satisfatório e a segurança das outras fontes de energia.

551.2.2 - As correntes de curto-circuito e as correntes de defeito presumidas devem ser estimadas para cada uma das fontes ou para cada combinação de fontes de alimentação que possa funcionar em conjunto. Quando a instalação estiver ligada a uma rede de distribuição, os dispositivos de protecção devem suportar os curtos-circuitos que ocorram na instalação, qualquer que seja a associação prevista para o funcionamento das fontes.

551.2.3 - Quando os sistemas geradores alimentarem instalações não ligadas a redes de distribuição (ou se destinarem a substituir essas redes), a potência e as características de funcionamento desses sistemas devem ser tais que não possam causar perigo ou danos para os equipamentos em caso de ligação ou de corte de quaisquer cargas, em consequência de um desvio da tensão ou da frequência fora dos limites de funcionamento previstos.

Devem ser utilizados meios adequados que provoquem o deslastre automático de partes da instalação quando a potência do sistema gerador for ultrapassada.

551.3 - Regras comuns à protecção contra os contactos directos e à protecção contra os contactos indirectos.

As regras indicadas nas secções 551.3.1 e 551.3.2 são regras complementares das indicadas na secção 41 para a tensão reduzida e destinam-se a garantir, simultaneamente, a segurança contra os contactos directos e contra os contactos indirectos, nos casos em que a instalação for alimentada por mais do que uma fonte.

551.3.1 - Nas instalações que funcionem a uma tensão reduzida de segurança (TRS) ou a uma tensão reduzida de protecção (TRP) e que possam ser alimentadas por mais do que uma fonte, as regras indicadas na secção 411.1.2 devem ser aplicadas a cada uma dessas fontes.

Quando, pelo menos, uma das fontes for ligada à terra, devem ser observadas as regras indicadas nas secções 411.1.3 e 411.1.5, para as instalações que funcionarem a uma tensão reduzida de protecção (TRP). Se, pelo menos, uma das fontes não satisfizer ao indicado na secção 411.1.2, a instalação deve ser considerada como funcionando a uma tensão reduzida funcional (TRF), sendo-lhe aplicável as regras indicadas na secção 411.3.

551.3.2 - Quando for necessário manter uma alimentação que funcione a uma tensão reduzida em caso de perda de uma ou mais fontes, cada fonte de alimentação ou cada combinação de fontes de alimentação que possam funcionar independentemente das outras deve poder alimentar as cargas destinadas a funcionarem em tensão reduzida.

Devem ser tomadas medidas adequadas para que a interrupção da alimentação em baixa tensão da fonte da tensão reduzida não possa causar perigo ou danos para os outros equipamentos que funcionem à tensão reduzida.

551.4 - Protecção contra os contactos indirectos.

A protecção contra os contactos indirectos deve ser garantida na instalação, para cada uma das fontes ou combinação de fontes que possam funcionar independentemente das outras.

551.4.1 - Protecção contra os contactos indirectos por corte automático da alimentação.

A protecção contra os contactos indirectos por corte automático da alimentação deve ser realizada de acordo com as regras indicadas na secção 413.1, complementadas com as regras indicadas na secção 551.4.2, 551.4.3 ou 551.4.4.

551.4.2 - Regras suplementares aplicáveis a sistemas geradores que constituam uma alimentação de substituição em relação a uma rede de distribuição TN.

Nas instalações realizadas segundo o esquema TN com sistema gerador de socorro em funcionamento, a protecção contra os contactos indirectos por corte automático da alimentação não deve depender, apenas, da ligação à terra da alimentação (condutor PEN) na rede de distribuição TN. Nestas condições, um dos condutores activos do sistema gerador (em regra, o neutro) deve ser ligado ao eléctrodo de terra das massas, o qual deve ter características adequadas.

551.4.3 - Regras suplementares para as instalações que possuam conversores estáticos.

551.4.3.1 - Quando a protecção contra os contactos indirectos de certas partes de uma instalação alimentada por meio de um conversor estático depender do fecho automático do comutador (rede/sistema gerador) e o funcionamento dos dispositivos de protecção situados a montante do comutador não se fizer no tempo indicado na secção 413.1, deve ser realizada uma ligação equipotencial suplementar entre as massas e os elementos condutores simultaneamente acessíveis situados a jusante do conversor estático, de acordo com as regras indicadas na secção 413.1.6.

A resistência dos condutores da ligação equipotencial suplementar referida deve satisfazer à condição seguinte:

R (igual ou menor que) 50/Ia

em que:

I(índice a) é a corrente máxima de defeito à terra que o conversor estático pode fornecer sozinho durante um tempo não superior a 5 s.

551.4.3.2 - O funcionamento normal dos dispositivos de protecção não deve ser perturbado pelas componentes contínuas das correntes geradas pelo conversor estático ou pela presença de filtros, devendo ser tomadas medidas adequadas ou seleccionados convenientemente os equipamentos.

551.4.4 - Regras suplementares para a protecção por corte automático da alimentação quando o sistema gerador e a instalação por este alimentada não forem montados de forma fixa.

As regras indicadas nas secções 551.4.4.1 e 551.4.4.2 aplicam-se aos sistemas geradores móveis e aos destinados a serem transportados para locais não especificados, para utilização temporária ou de curta duração. Estas regras aplicam-se também às instalações alimentadas por estes sistemas geradores, desde que estas instalações não sejam fixas.

551.4.4.1 - Quando os elementos forem constituídos por partes distintas, as canalizações que as interligarem devem incluir um condutor de protecção. Os condutores dessas canalizações devem satisfazer às regras indicadas na secção 54, devendo, nomeadamente, a sua secção satisfazer ao indicado no quadro 54F.

551.4.4.2 - Nas instalações realizadas segundo os esquemas TN, TT e IT, deve ser previsto um dispositivo diferencial de corrente diferencial estipulada não superior a 30 mA (veja-se 413.1), destinado a garantir o corte automático da alimentação.

551.5 - Protecção contra as sobreintensidades.

551.5.1 - Quando existirem sistemas de detecção das sobreintensidades do sistema gerador, estes devem estar localizados o mais próximo possível dos terminais do gerador.

551.5.2 - Quando um sistema gerador estiver previsto para funcionar em paralelo com a rede de distribuição (ou quando dois ou mais sistemas geradores puderem funcionar em paralelo), as correntes harmónicas de circulação devem ser limitadas, por forma a que a solicitação térmica dos condutores não seja ultrapassada. Como meios para limitar os efeitos das correntes harmónicas de circulação podem ser usados os seguintes:

a) Selecção de grupos geradores com enrolamentos de compensação;

b) Colocação, no ponto neutro do gerador, de uma impedância adequada;

c) Colocação de dispositivos que interrompam os circuitos de circulação, encravados por forma a que, em cada instante, não seja impedida a protecção contra os contactos indirectos;

d) Colocação de sistemas de filtragem;

e) Quaisquer outros meios apropriados.

551.6 - Regras suplementares aplicáveis a sistemas geradores que constituam uma alimentação de socorro em relação a uma rede de distribuição.

551.6.1 - Para que o sistema gerador não possa funcionar em paralelo com a rede de distribuição, devem ser tomadas medidas que satisfaçam às regras relativas ao seccionamento, indicadas na secção 46. As medidas a adoptar podem ser:

a) Encravamentos eléctricos, mecânicos ou electromecânicos entre os mecanismos de funcionamento ou entre os circuitos de comando dos dispositivos de inversão;

b) Sistemas de bloqueio, dotados de uma única chave de transferência;

c) Comutadores de três posições;

d) Dispositivos automáticos, com encravamentos apropriados;

e) Outros meios que forneçam um grau de segurança do funcionamento equivalente.

551.6.2 - Nas instalações realizadas segundo o esquema TN-S e em que o neutro não seja seccionado, os eventuais dispositivos diferenciais devem ser instalados por forma a evitar disparos intempestivos, devidos à existência de quaisquer contactos entre o neutro e a terra, que possam ocorrer a jusante desses dispositivos diferenciais.

551.7 - Regras suplementares aplicáveis a sistemas geradores que possam funcionar em paralelo com a rede de distribuição.

551.7.1 - Na selecção e na utilização de um sistema gerador que possa funcionar em paralelo com a rede de distribuição, devem ser tomadas as necessárias precauções para evitar os efeitos prejudiciais (para a rede de distribuição ou para outras instalações), relativamente ao factor de potência, às variações de tensão, às distorções harmónicas, aos desequilíbrios de cargas, a correntes de arranque e às flutuações da tensão ou do sincronismo.

Deve, ainda, ser consultado o distribuidor quanto aos requisitos particulares a considerar na instalação.

Quando for necessário dispor de sincronização no sistema, é recomendável a utilização de dispositivos automáticos, que controlem a frequência, o ângulo de fase e a tensão.

551.7.2 - Deve ser prevista uma protecção que desligue o sistema gerador da rede de distribuição em caso de falha desta ou de variações da tensão ou da frequência da rede de distribuição fora dos limites normais. O tipo e a regulação dessa protecção devem ser coordenados com as protecções existentes na rede de distribuição e devem ser acordados com o distribuidor.

551.7.3 - Devem ser previstos meios para evitar a ligação de um sistema gerador a uma rede de distribuição quando a tensão e a frequência desta estiverem fora dos limites indicados na secção 551.7.2.

551.7.4 - Devem ser previstos meios que permitam separar o sistema gerador da rede de distribuição, os quais devem ser acessíveis, permanentemente, ao pessoal do distribuidor.

551.7.5 - Quando o sistema gerador puder também funcionar como alimentação de socorro da instalação alimentada pela rede de distribuição, a instalação deve ainda satisfazer às regras indicadas na secção 551.6.

551.8 - Baterias de acumuladores.

551.8.1 - Baterias móveis ou portáteis.

A carga das baterias móveis ou portáteis deve ser efectuada em locais onde não exista qualquer chama nua nas suas proximidades e onde as eventuais projecções e derrames de electrolítico e seus vapores não sejam prejudiciais. Deve ser garantida uma ventilação adequada desses locais.

551.8.2 - Baterias fixas.

551.8.2.1 - As baterias de acumuladores destinadas a serem instaladas de forma fixa devem ser colocadas em locais afectos a serviços eléctricos ou em recintos fechados de acesso condicionado ao pessoal encarregue da sua exploração e da sua manutenção.

551.8.2.2 - Quando a tensão nominal das baterias for superior a 150 V, deve ser previsto um pavimento de serviço, não escorregadio, isolado do solo e com dimensões tais que não seja possível tocar, simultaneamente, o solo (ou um elemento condutor que lhe esteja ligado) e qualquer elemento da bateria.

551.8.2.3 - O local de instalação das baterias de acumuladores deve ser ventilado (por ventilação natural ou mecânica), com uma taxa de renovação de ar novo não inferior à obtida pela expressão:

T(índice R) = 0,05 x N x I

em que:

T(índice R) é a taxa de renovação de ar novo, em metros cúbicos por hora;

N é o número de elementos da bateria;

I é a corrente máxima que a bateria pode solicitar ao dispositivo de carga, em amperes.

Quando a ventilação for mecânica, a sua paragem deve provocar o corte da alimentação do dispositivo de carga.

A ventilação pode ser dispensada quando forem utilizados acumuladores que não libertem gases explosivos e os dispositivos de carga apresentarem características adequadas.

551.8.2.4 - Quando a bateria de acumuladores e o seu dispositivo de carga forem colocados num mesmo armário, este, bem como o local onde se encontrar instalado, devem ser ventilados nas condições indicadas na secção 551.8.2.3.

551.8.2.5 - As baterias de arranque dos grupos electrogéneos (grupos motores térmicos - geradores) bem como os seus dispositivos de carga podem ser instalados no mesmo local em que se encontrar o grupo desde que este seja ventilado, em permanência, nas condições indicadas na secção 551.8.2.3.

551.8.2.6 - Quando o produto da capacidade, em amperes-horas, pela tensão de descarga, em volts, das baterias de acumuladores não for superior a 1000, estas podem ser instaladas num local não afecto a serviços eléctricos desde que esse local satisfaça ás condições indicadas na secção 551.8.2.3.

551.8.2.7 - As ligações entre baterias podem ser realizadas com condutores nus, desde que os elementos sejam colocados por forma a não se poder tocar, simultaneamente e por inadvertência, duas peças condutoras nuas com uma diferença de potencial entre si superior a 150 V.

De acordo com as regras indicadas na secção 46 deve ser utilizado um dispositivo que possibilite a separação entre todos os pólos da bateria e a instalação.

552 - Transformadores.

552.1 - As regras indicadas na secção 552 aplicam-se apenas aos transformadores cujo enrolamento primário seja alimentado a uma tensão contida nos limites do domínio II (veja-se 222).

552.2 - O circuito alimentado pelo enrolamento secundário do transformador deve ser estabelecido de acordo com as regras aplicáveis à tensão mais elevada que possa existir nesse circuito.

552.3 - Os circuitos dos autotransformadores devem ser estabelecidos para a tensão mais elevada que possa existir entre condutores ou entre estes e a terra. A tensão dos circuitos secundários dos autotransformadores (entre condutores ou entre estes e a terra) não deve ser superior à do limite superior do domínio II.

553 - Motores.

553.1 - Características estipuladas.

Os motores devem apresentar características estipuladas adequadas à utilização prevista.

553.2 - Limitação das perturbações devidas ao arranque dos motores.

A corrente absorvida por um motor durante o seu arranque (ou por um conjunto de motores que possam arrancar simultaneamente) deve ser limitada a um valor que não seja prejudicial à conservação da instalação que o alimenta e não seja origem de perturbações inaceitáveis ao funcionamento dos outros equipamentos ligados à mesma fonte de energia.

No caso de motores alimentados directamente por uma rede de distribuição, os seus arranques não originam, em regra, perturbações excessivas se a intensidade de arranque não ultrapassar os valores indicados no quadro 55A.

QUADRO 55A

Corrente de arranque de motores alimentados directamente pela rede de distribuição (pública)

(ver documento original)

Para valores de intensidades de arranque superiores aos indicados no quadro 55A, a alimentação dos motores directamente a partir da rede de distribuição (pública) carece de parecer favorável do distribuidor de energia, por forma a que sejam tomadas as medidas apropriadas para tornar a sua utilização compatível com a exploração da instalação e a não criar perturbações graves aos restantes utilizadores.

553.3 - Dispositivos de comando e de regulação.

Os motores devem ser equipados com dispositivos adequados ao seu arranque e, eventualmente, à sua regulação. Os dispositivos de arranque podem ser combinados com os que garantem a protecção dos motores devendo, neste caso, satisfazer ás regras aplicáveis aos dispositivos de protecção.

554 - Dispositivos de ligação.

Os dispositivos de ligação devem ser instalados por forma a poderem ser efectuadas as ligações indicadas na secção 526.

555 - Fichas e tomadas.

As fichas e as tomadas devem satisfazer às Normas seguintes:

a) NP 1260 - Fichas e tomadas para usos domésticos e análogos;

b) EN 60309 - Fichas e tomadas de corrente para usos industriais.

As ligações por meio de fichas e de tomadas devem ser feitas por forma a que as tomadas fiquem do lado da alimentação (evitando-se, assim, que os pernos das fichas fiquem em tensão quando acessíveis).

As fichas e as tomadas devem ser seleccionadas por forma a que seja impossível tocar nas suas partes activas nuas (quando em tensão), quer a ficha esteja totalmente introduzida na tomada quer não.

555.1 - As tomadas devem ser dotadas de tantos órgãos de contacto, electricamente distintos e mecanicamente solidários, quantos os condutores que façam parte da canalização que as alimenta.

555.2 - Quando forem utilizadas tensões ou correntes de natureza diferente devem ser instaladas tomadas e fichas de modelos bem diferenciados e que não permitam a intermutabilidade entre fichas de tensões diferentes.

555.3 - Devem ser utilizados fichas e tomadas denominadas «não reversíveis» sempre que haja necessidade de impedir a troca de pólos ou de fases.

555.4 - Nos locais que apresentem riscos de explosão (condição de influência externa BE3), as fichas e as tomadas que tenham partes condutoras não colocadas permanentemente num invólucro antideflagrante, devem ser dotadas de um dispositivo de encravamento (eléctrico ou mecânico) que coloque fora de tensão os contactos que não pertençam a circuitos de segurança intrínseca (veja-se a condição BE3 do quadro 51A) antes de se desligar a ficha da tomada.

555.5 - As tomadas instaladas nos elementos de construção verticais dos diferentes locais devem ser fixadas a esses elementos da construção, por forma a que o eixo dos seus alvéolos se encontre a uma distância, medida em relação ao pavimento acabado, não inferior a:

a) 50 mm, para as de corrente estipulada inferior a 32 A;

b) 120 mm, para as de corrente estipulada não inferior a 32 A.

555.6 - Quando os invólucros das tomadas não constituírem parte integrante destas, deve ser garantida, entre o invólucro e a tomada, uma fixação rígida, por meio de parafusos, mas que permita que a desmontagem da tomada, para fins de manutenção ou de verificação das ligações, se possa efectuar facilmente.

555.7 - As tomadas instaladas no pavimento devem ter como códigos mínimos: IP24 e IK07.

556 - Aparelhos de medição.

556.1 - Generalidades.

Os aparelhos de medição devem ser seleccionados em função das características fundamentais, adequadas às condições de exploração previstas (definidas nas respectivas Normas de fabrico).

556.2 - Transformadores de tensão.

O primário dos transformadores de tensão pode ser dotado de uma protecção a montante com poder de corte compatível com a corrente de curto-circuito no local de instalação, devendo o secundário ser, em regra, protegido contra os defeitos a jusante por meio de fusíveis.

556.3 - Transformadores de corrente.

Os valores limites térmicos da corrente de curta duração de um transformador de corrente devem ser seleccionados em função do valor máximo da corrente de curto-circuito presumida no ponto onde for instalado e do seu eventual carácter limitador.

556.4 - Transformadores combinados (tensão-corrente).

557 Condensadores.

557.1 - As regras indicadas na secção 557.2 aplicam-se aos condensadores de potência que não façam parte de um equipamento (que satisfaça a uma determinada Norma) ou que não se destinem a utilizações especiais.

557.2 - Os condensadores devem ser seleccionados e instalados de acordo com as instruções do fabricante e com as condições técnicas gerais, indicando-se, nas secções 557.2.1 a 557.2.7, as características mais importantes a considerar.

557.2.1 - Tensão estipulada - o valor da tensão estipulada dos condensadores nem sempre coincide com o da tensão nominal da rede.

557.2.2 - Altitude - os condensadores são concebidos para funcionarem até aos 1000 m, devendo, para altitudes superiores, serem tomadas medidas especiais.

557.2.3 - Temperatura de serviço - os condensadores são muito sensíveis às temperaturas muito altas ou muito baixas, pelo que devem ser seleccionados e instalados em função das condições reais de funcionamento normal.

557.2.4 - Sobretensões - a selecção e a instalação dos condensadores deve ter em conta as sobretensões susceptíveis de ocorrerem no ponto onde forem instalados. Com excepção das sobretensões transitórias, os condensadores podem funcionar durante muito tempo com tensões não superiores a 1,10 Un (em que Un é a tensão estipulada do condensador).

557.2.5 - Sobreintensidades - os condensadores devem, em regra, ser previstos para poderem funcionar, em permanência, com uma corrente de valor igual a 1,3 vezes o valor da corrente resultante da aplicação da tensão sinusoidal estipulada à frequência estipulada, sem transitórios, devendo ser protegidos para qualquer sobreintensidade de valor superior a este.

557.2.6 - Dispositivos de comando e de protecção - com excepção de certos casos particulares (como, por exemplo, os utilizados na filtragem das harmónicas), os dispositivos de comando e de protecção dos condensadores devem poder suportar, em permanência, uma corrente de valor igual a 1,5 vezes o valor da corrente estipulada, por forma a contemplar as harmónicas e as tolerâncias das capacidades. Devem, ainda, poder suportar os esforços electrodinâmicos e térmicos resultantes das sobreintensidades devidas aos fenómenos transitórios que surjam no momento do estabelecimento da tensão.

557.2.7 - Dispositivos de descarga - para os condensadores não dotados de dispositivos de descarga, devem ser tomadas as medidas apropriadas por forma a impedir qualquer contacto directo com os condensadores que apresentem, após a interrupção do circuito, uma tensão residual perigosa para as pessoas.

558 - Conjuntos de aparelhagem.

558.1 - Generalidades.

As regras indicadas nas secções 558.1 a 558.6 aplicam-se aos conjuntos de aparelhagem que não satisfaçam a uma Norma específica e cuja tensão estipulada não seja superior ao limite superior do domínio II (vejam-se 222 e 223).

558.1.1 - Conjuntos de aparelhagem montados em fábrica.

Os conjuntos de aparelhagem devem ser instalados de acordo com as instruções do fabricante.

558.1.2 - Conjuntos de aparelhagem não montados em fábrica.

A construção e a instalação de conjuntos de aparelhagem não abrangidos pelas regras indicadas na secção 558.1.1 devem satisfazer às condições indicadas nas secções 558.2 a 558.6.

558.2 - Materiais.

Os materiais utilizados nos conjuntos de aparelhagem não montados em fábrica devem poder suportar as solicitações a que possam ficar submetidos em serviço, nomeadamente, as mecânicas, as devidas à humidade e as devidas ao calor.

558.3 - Distâncias.

Nos conjuntos de aparelhagem não montados em fábrica devem ser respeitadas, entre partes activas nuas, as distâncias mínimas seguintes:

a) Entre partes activas de polaridades diferentes - 10 mm;

b) Entre partes activas e outras partes condutoras (massas, invólucros exteriores, etc.) - 20 mm.

A distância de 20 mm indicada na alínea b) deve ser aumentada para 100 mm no caso dos invólucros exteriores apresentarem aberturas cuja menor dimensão esteja compreendida entre 12 mm e 50 mm.

558.4 - Medidas de protecção para garantir a segurança.

Os conjuntos de aparelhagem não montados em fábrica devem ser concebidos e executados por forma a poderem ser utilizados nas condições indicadas nas partes 4 e 5 das presentes Regras Técnicas, nomeadamente, satisfazer ao indicado nas secções seguintes:

a) 412 - Protecção contra os contactos directos;

b) 413 - Protecção contra os contactos indirectos (413.1 e 413.2);

c) 43 - Protecção contra as sobreintensidades;

d) 543 - Condutores de protecção.

558.4.1 - Protecção por recurso a aparelhagem com códigos IP elevados.

Quando forem necessários códigos IP superiores a IP 44 para os conjuntos de aparelhagem não montados em fábrica, a protecção apenas pode ser presumida com base nas características dos invólucros utilizados e nas condições de montagem, dadas as dificuldades da sua verificação em obra.

558.4.2 - Protecção contra os choques eléctricos.

558.4.2.1 - As barreiras ou os invólucros amovíveis, destinados a impedir o contacto directo com as partes activas, não devem poder ser retirados sem a ajuda de uma ferramenta, de uma chave ou sem o cumprimento de qualquer uma das outras condições indicadas na secção 412.2.4.

558.4.2.2 - Todas as massas devem ser ligadas directamente entre si por meio de ligações apropriadas ou utilizando condutores de protecção. O circuito de protecção deve garantir uma boa condutibilidade e poder suportar a corrente máxima de defeito, tendo em conta as características dos dispositivos de protecção e de corte.

558.4.2.3 - A continuidade eléctrica entre todas as massas deve ser realizada por forma a que a desmontagem, por questão de exploração ou de manutenção, de quaisquer elementos de ligação não afecte a continuidade eléctrica do circuito de protecção.

558.4.2.4 - Para a ligação do condutor de protecção exterior deve ser previsto um ligador que garanta um contacto eficaz e duradouro, convenientemente marcado com a dupla coloração verde-amarela ou com o símbolo 417.5019 (veja-se a Norma HD 243).

558.4.2.5 - Os elementos da construção dos conjuntos de aparelhagem apenas podem ser utilizados como condutores de protecção se forem cumpridas as condições indicadas nas secções 543.2.3, 558.4.2.2 e 558.4.2.3. No entanto, a utilização desses elementos de construção é sempre interdita como condutor PEN.

558.4.2.6 - Quando os equipamentos eléctricos que não sejam alimentados em TRS ou em TRP (veja-se 411.1) forem instalados sobre portas ou tampas constituídas por materiais condutores devem ser observadas as condições seguintes:

a) As massas dos equipamentos devem ser ligadas electricamente às portas ou às tampas;

b) As portas ou as tampas devem ser ligadas electricamente, por meio de um condutor de protecção, aos elementos condutores da instalação, devendo a secção desse condutor ser a correspondente à dos condutores de alimentação do equipamento de maior corrente estipulada.

No caso de, nas portas ou nas tampas, não serem instalados equipamentos eléctricos (ou quando tiverem apenas equipamentos alimentados em TRS ou TRP), não é necessária a ligação eléctrica à terra, sendo considerado como ligação suficiente ao circuito de protecção a continuidade garantida pelos elementos de fixação metálicos usuais (dobradiças, trincos, fechos, etc.).

Quando as portas ou as tampas forem construídas em materiais isolantes e tiverem instalados equipamentos eléctricos alimentados a uma tensão superior à do limite do domínio I (veja-se 22) com massas acessíveis, estas devem ser ligadas ao condutor de protecção.

558.4.2.7 - Quando o quadro for fornecido pelo fabricante sem equipamento instalado (invólucro) e este declarar que o quadro está concebido para conferir o nível de isolamento da classe II, a colocação dos equipamentos no seu interior e a sua instalação (fixação, ligação dos condutores, etc.) devem ser efectuadas em conformidade com as regras de fabrico (veja-se 413.2.1.2), por forma a não prejudicar o duplo isolamento inicial.

558.4.2.8 - Para as passagens destinadas à exploração ou à manutenção das instalações, devem ser consideradas as distâncias indicadas na secção 481.2.

558.5 - Montagem.

558.5.1 - Nos conjuntos de aparelhagem não montados em fábrica, a aparelhagem deve ser instalada de acordo com as instruções fornecidas pelo fabricante (condições de utilização, distâncias a observar, etc.) e com as regras indicadas nas secções 513 a 515.

558.5.2 - Os condutores e os cabos instalados nos conjuntos de aparelhagem devem satisfazer às regras indicadas na secção 52 (nomeadamente as suas ligações, que devem verificar as condições indicadas na secção 526 e os condutores e cabos, que devem ser protegidos contra as influências externas, nas condições indicadas na secção 522).

Os condutores de alimentação dos equipamentos e dos aparelhos de medição fixados a portas ou a tampas devem ser colocados por forma a que os movimentos destes órgãos não possam danificar os condutores.

558.6 - Marcações e indicações.

558.6.1 - Os conjuntos de aparelhagem devem ser dotados de etiquetas ou de placas sinaléticas, identificativas do seu fabricante, construídas e fixadas por forma a não poderem ser facilmente retiradas.

558.6.2 - Nos conjuntos de aparelhagem deve existir uma correspondência clara e inequívoca entre todo o equipamento (dispositivos de protecção, aparelhagem, barramentos, réguas de terminais, etc.) e o respectivo circuito.

As identificações dos equipamentos devem ser legíveis, duráveis e colocadas em etiquetas ou placas sinaléticas fixadas de forma eficaz e durável, de modo a evitar quaisquer confusões e devem corresponder às dos documentos de acompanhamento (esquemas, listagem de canalizações, etc.), quando existam.

559 - Equipamentos de utilização.

559.1 - Ligação dos equipamentos às instalações.

Os equipamentos podem ser ligados às instalações directamente a uma canalização fixa (veja-se 559.1.1) ou por meio de uma canalização móvel (veja-se 559.1.2).

559.1.1 - Ligação directa dos equipamentos a uma canalização fixa.

As ligações dos condutores aos equipamentos devem ser efectuadas de acordo com as regras indicadas na secção 526 e não devem ser submetidas a esforços de tracção ou de torção.

As canalizações, na sua entrada nos equipamentos, devem ser protegidas de acordo com as regras indicadas na secção 521.7, devendo, no caso das canalizações embebidas, terminarem por uma caixa de ligações.

O eixo das caixas de ligação deve situar-se a uma altura não inferior a 50 mm acima do pavimento acabado, para correntes estipuladas inferiores a 32 A e a 120 mm, para correntes estipuladas não inferiores a 32 A.

No caso de uma alimentação fixa, à vista, a ligação do equipamento pode ser feita directamente, sem a interposição de uma caixa de ligação, se o aparelho de utilização for dotado, por construção, de dispositivos de ligação à instalação.

559.1.2 - Ligação de equipamentos por meio de uma canalização móvel.

559.1.2.1 - As canalizações móveis devem possuir o número necessário de condutores, electricamente distintos e mecanicamente solidários, incluindo o condutor de protecção, se este for necessário.

559.1.2.2 - As canalizações móveis devem satisfazer, na parte aplicável, às regras indicadas na secção 52.

559.1.2.3 - Sempre que a canalização móvel for dotada de condutor de protecção, este deve ser identificado pela dupla coloração verde-amarela. Caso esse condutor não seja necessário para funções de protecção, não deve ser utilizado para outro fim.

Sempre que a canalização móvel for dotada de condutor neutro, este deve ser identificado pela cor azul clara. Caso o condutor neutro não seja necessário, o condutor identificado pela cor azul clara pode ser utilizado para outro fim, excepto como condutor de protecção.

559.1.2.4 - As ligações das canalizações móveis devem ser efectuadas com aparelhagem adequada.

559.2 - Aparelhos de iluminação (Luminárias).

Os aparelhos de iluminação portáteis devem ser da classe II de isolamento e apresentarem um código IK não inferior a IK07.

Nas instalações em que existam aparelhos de iluminação por arco eléctrico devem ser tomadas precauções para evitar projecção de partículas incandescentes sobre os objectos colocados na sua vizinhança ou que o calor libertado seja prejudicial a esses objectos.

559.2.1 - Alimentação dos aparelhos de iluminação.

Não é permitida a utilização de aparelhos de iluminação que usem, conjuntamente, a electricidade e outro agente de iluminação.

Os aparelhos de iluminação apenas devem ser alimentados em baixa tensão.

Os aparelhos de iluminação com partes metálicas e orientáveis manualmente devem ser alimentados, de preferência, a tensão reduzida.

Os aparelhos de iluminação apenas devem ser alimentados por um único circuito, excepto se o outro for de emergência. Nesta situação, os suportes e os condutores respectivos devem ser isolados para a maior das duas tensões e os dois circuitos devem ser convenientemente separados, por forma a que não seja possível estabelecer, entre eles, ligações eléctricas acidentais. A utilização de lâmpadas de incandescência de dois filamentos (um para a iluminação normal e outro para a iluminação de segurança) apenas é permitida em aparelhos especialmente concebidos para o efeito.

Os aparelhos de iluminação móveis ou portáteis devem ser ligados à parte fixa da canalização por meio de fichas e de tomadas, devendo os dispositivos de corte incorporados nesses aparelhos ou na respectiva canalização flexível de alimentação interromper todos os condutores activos.

559.2.2 - Ligação dos aparelhos de iluminação.

Os condutores para electrificação de aparelhos de iluminação podem ser rígidos ou flexíveis, não podendo ser rígidos nos casos seguintes:

a) Quando estabelecidos no exterior dos aparelhos, servindo de pendurais não rigidamente fixados aos aparelhos ou aos dispositivos de ligação da canalização fixa que os alimenta;

b) Quando estabelecidos no interior dos aparelhos, estiverem ligados a peças móveis para efeitos de manutenção, de substituição ou de focagem de lâmpadas.

Os condutores a utilizar na electrificação dos aparelhos de iluminação devem ser adequados às temperaturas que possam ocorrer no seu interior.

Nas instalações de iluminação com lâmpadas de descarga em locais onde funcionem máquinas com peças móveis acessíveis animadas de movimentos alternados ou rotativos rápidos, devem ser tomadas medidas para evitar a possibilidade de acidentes causados por fenómenos de ilusão óptica originados pelo efeito estroboscópio. As lâmpadas relativas à iluminação de um mesmo ponto de uma máquina ou de um plano de trabalho, devem ser ligadas numa das disposições seguintes:

. Quando à mesma fase, em conjuntos de duas e a acessórios de estabilização, por forma a que o fluxo luminoso emitido por uma delas se encontre desfasado de meio ciclo (aproximadamente) do da outra;

. Quando a fases diferentes, de modo a que sobre cada ponto incida o fluxo luminoso de, pelo menos, duas lâmpadas.

O contacto roscado dos suportes tipo rosca deve ser ligado ao condutor neutro do circuito de alimentação.

A ligação dos aparelhos de iluminação fixos à parte fixa da canalização que os alimenta deve, em regra, ser feita por meio de dispositivos de ligação adequados.

Quando, num conjunto de aparelhos de iluminação, houver conveniência, para facilidade de manutenção, em poder desligar facilmente os aparelhos, a ligação entre estes e a parte fixa da instalação pode ser feita por meio de ficha e tomada, sendo a tomada dotada de dispositivo que impeça que a ficha se desligue por acção do peso próprio dos condutores, excepto se se tomarem medidas para que esse esforço não se transmita à ficha.

As canalizações de alimentação dos aparelhos de iluminação por arco eléctrico devem ser dotadas de dispositivos de corte que interrompam todos os condutores activos.

559.2.3 - Fixação dos aparelhos de iluminação.

Os aparelhos de iluminação fixos devem possuir um sistema de fixação que impeça a sua queda e a deterioração dos condutores das canalizações que os alimentam.

Os aparelhos de iluminação apenas podem ser suspensos pelos condutores de alimentação quando a sua massa não exceder 0,5 kg e forem instalados em locais com condições de influências externas AD1 ou AD2.

Nos locais sujeitos a vibrações (classe de influências externas AH2 ou AH3), nomeadamente, nos estabelecimentos industriais, os aparelhos de iluminação com lâmpadas de descarga devem ser dotados de dispositivos que impeçam a queda das lâmpadas.

A montagem dos suportes de lâmpadas sobre materiais combustíveis (madeira ou outro), deve, em regra, ser evitado. Quando houver necessidade de o fazer, deve-se evitar a transmissão perigosa do calor ou a queda das lâmpadas.

559.2.4 - Suportes dos aparelhos de iluminação.

Os suportes das lâmpadas devem ser concebidos e instalados por forma a que:

a) Não haja risco de contactos acidentais com partes activas, durante a inserção ou a retirada das lâmpadas;

b) Não rodem em relação aos condutores de ligação, quando se coloquem ou se retirem as lâmpadas respectivas, excepto para o caso dos suportes de suspender para lâmpadas de incandescência;

c) Não se transmitam às ligações dos condutores os esforços de tracção ou de torção exercidos sobre as canalizações amovíveis a que estejam ligados os suportes de suspender para lâmpadas de incandescência.

Os suportes dotados de interruptores comandados por meio de cordão apenas são admitidos se:

. O invólucro dos suportes for isolante;

. O cordão de comando for isolante ou, se metálico, for interposta uma parte isolante, por forma a que não haja possibilidade de contacto entre o cordão metálico e as partes activas do suporte.

Os suportes dotados de interruptores de comando por pressão devem ser de invólucro isolante.

559.2.5 - Acessórios para aparelhos de iluminação.

Os aparelhos de iluminação destinados a serem alimentados em série directa devem ser dotados de dispositivos que garantam a continuidade do circuito série, quando ocorrer a fusão do filamento, a quebra ou a avaria de uma lâmpada. Este dispositivo pode ser incorporado na própria lâmpada ou no respectivo suporte. Quando o acessório for instalado no suporte deve-se garantir a reposição do dispositivo de protecção quando a lâmpada avariada for substituída, não devendo, no caso do dispositivo estar incorporado na lâmpada, ser possível introduzir, no suporte, uma lâmpada que não esteja munida desse dispositivo.

Os acessórios de estabilização das lâmpadas de descarga devem ser montados por forma a não ficarem em contacto com substâncias combustíveis.

559.3 - Aparelhos electrodomésticos.

559.4 - Antenas de radiodifusão.

As antenas de radiodifusão (rádio, televisão, etc.), por não estarem abrangidas pelas presentes Regras Técnicas, devem ser instaladas de acordo com a legislação específica para o sector e por forma a não contrariarem as regras indicadas nas presentes Regras Técnicas.

O mastro da antena e demais elementos metálicos colocados no exterior devem satisfazer a uma das condições seguintes:

a) Serem interligados com o sistema de protecção contra descargas atmosféricas directas, quando o edifício for dotado deste sistema de protecção;

b) Serem ligados ao eléctrodo de terra do edifício por meio de um ligador de terra adequado, quando não existir sistema de protecção contra as descargas atmosféricas directas.

Em qualquer dos casos, a secção mínima dos condutores a utilizar não deve ser inferior a 16 mm2, se de cobre, a 25 mm2, se de alumínio ou a 50 mm2, se de ferro.

559.5 - Aparelhos industriais de aquecimento.

559.5.1 - Aparelhos de aquecimento do ambiente.

559.5.1.1 - Os aparelhos de aquecimento inamovíveis devem ser instalados por forma a que o fluxo de calor que fornecem se escoe nas condições previstas pelo fabricante.

559.5.1.2 - Os aparelhos de aquecimento com elementos incandescentes não completamente protegidos não devem ser instalados em locais que apresentem riscos de explosão (BE3). Podem, contudo, ser instalados noutros locais se forem tomadas as medidas adequadas por forma a evitar contactos de materiais inflamáveis com os elementos incandescentes.

559.5.1.3 - Os aparelhos de aquecimento que, pelo seu uso, possam entrar em contacto com materiais combustíveis ou inflamáveis - BE2 (como, por exemplo, as estufas e os secadores) devem satisfazer a uma das condições seguintes:

a) Serem dotados de um limitador de temperatura, que interrompa ou reduza o aquecimento antes que se possam atingir temperaturas perigosas;

b) Serem construídos por forma a não constituírem perigo para as pessoas e a não danificarem os objectos colocados nas suas proximidades em caso de aquecimento exagerado.

559.5.2 - Aparelhos de cozinha e fornos.

Os aparelhos de cozinha e os fornos com elementos incandescentes não completamente protegidos não devem ser instalados em locais que apresentem riscos de explosão (BE3).

As partes acessíveis dos fornos que possam atingir temperaturas perigosas devem ser envolvidas por dispositivos de protecção ou devem ser colocados dispositivos de aviso que, em local visível, chamem a atenção das pessoas.

Para os fornos que tenham correntes de fuga elevadas (tais como os fornos de resistências), recomenda-se a utilização do esquema TN na sua alimentação.

559.5.3 - Aparelhos de aquecimento de líquidos.

559.5.3.1 - Os aparelhos de aquecimento de líquidos combustíveis ou inflamáveis devem satisfazer a uma das condições seguintes:

a) Serem dotados de um limitador de temperatura, que interrompa ou reduza o aquecimento antes que se possam atingir temperaturas perigosas;

b) Serem construídos por forma a não constituírem perigo para as pessoas e a não danificarem os objectos colocados nas suas proximidades em caso de aquecimento exagerado dos líquidos combustíveis ou inflamáveis que contenham.

559.5.3.2 - Os aparelhos que tenham eléctrodos ou resistências, não isolados e mergulhados num líquido condutor não devem ser utilizados directamente nas instalações em esquema TT ou IT.

Estes aparelhos apenas podem ser utilizados em instalações exploradas por pessoas instruídas (BA4) ou qualificadas (BA5).

56 - Alimentações (para serviços) de segurança.

561 - Generalidades.

561.1 - Fontes e resistência ao fogo do equipamento.

561.1.1 - A fonte para os serviços de segurança deve ser seleccionada por forma a garantir o funcionamento desses serviços durante um tempo adequado.

561.1.2 - Os equipamentos eléctricos para serviços de segurança que devam funcionar em caso de incêndio devem possuir, por construção ou por instalação, uma resistência ao fogo com uma duração adequada.

561.2 - Protecção contra os contactos indirectos.

Na protecção contra os contactos indirectos devem ser seleccionadas, de preferência, as medidas que não imponham um corte automático ao primeiro defeito.

561.3 - Verificação e manutenção.

Os equipamentos devem ser instalados por forma a facilitar a verificação periódica, os ensaios e a manutenção.

562 - Fontes.

562.1 - As fontes (para serviços) de segurança devem ser instaladas de forma inamovível, e por forma a não poderem ser afectadas pela falha da fonte normal.

562.2 - As fontes (para serviços) de segurança devem ser instaladas em local apropriado e serem acessíveis apenas a pessoas qualificadas (BA5) ou instruídas (BA4).

562.3 - O local onde forem instaladas as fontes (para serviços) de segurança deve ser convenientemente ventilado, por forma a que os gases e os fumos que elas produzam não se possam propagar a locais acessíveis a pessoas.

562.4 - Não são permitidas, como fontes (para serviços) de segurança, alimentações independentes, provenientes de uma rede de distribuição (pública), excepto se puder ser garantido que essas duas alimentações não possam falhar simultaneamente.

562.5 - Quando se usar uma única fonte para serviços de segurança, esta não deve ser usada para outros fins. Quando se usar mais de que uma fonte, estas podem ser também usadas como fontes de socorro, desde que, no caso de falhar de uma delas, a potência ainda disponível das restantes seja suficiente para garantir a entrada em serviço e o funcionamento de todos os serviços de segurança (isto implica, em regra, o deslastre automático das cargas não afectas à segurança).

562.6 - As regras indicadas nas secções 562.2 a 562.5 não se aplicam aos blocos autónomos.

563 - Circuitos.

563.1 - Os circuitos para serviços de segurança devem ser independentes dos restantes circuitos da instalação.

563.2 - Os circuitos para serviços de segurança não devem atravessar locais com riscos de incêndio (BE2), excepto se as respectivas canalizações forem resistentes ao fogo, nem devem, em caso algum, atravessar locais com riscos de explosão (BE3).

563.3 - A protecção contra as sobrecargas (veja-se 473.1) dos circuitos para serviços de segurança pode ser dispensada.

563.4 - Os dispositivos de protecção contra as sobreintensidades devem ser seleccionados e instalados por forma a evitar que uma sobreintensidade num circuito possa afectar o correcto funcionamento dos outros circuitos para serviços de segurança.

563.5 - Os dispositivos de protecção e de comando devem ser claramente identificados e agrupados em locais apenas acessíveis a pessoas qualificadas (BA5) ou instruídas (BA4).

563.6 - Os dispositivos de alarme devem ser claramente identificados.

564 - Equipamentos de utilização.

564.1 - Nas instalações de iluminação, os tipos de lâmpadas devem ser compatíveis com o tempo da comutação, por forma a manter o nível de iluminação especificado.

564.2 - Nos equipamentos alimentados por meio de dois circuitos diferentes, um defeito que ocorra num dos circuitos não deve afectar a protecção contra os choques eléctricos nem o correcto funcionamento do outro circuito. Estes equipamentos devem ser ligados aos condutores de protecção de cada um desses circuitos.

565 - Regras particulares para os serviços de segurança com fontes que não possam funcionar em paralelo.

As regras relativas a estas fontes são as indicadas na secção 551.6.

566 - Regras particulares para os serviços de segurança com fontes que possam funcionar em paralelo.

As regras relativas a estas fontes são as indicadas na secção 551.7.

ANEXO I

Marcação dos condutores de protecção e de ligação à terra nas instalações fixas

1 - A dupla coloração verde-amarela é destinada à marcação do condutor de protecção garantindo uma função de segurança (veja-se 241.1).

2 - Denomina-se, também, condutor de protecção um condutor utilizado para a ligação à terra de alguns equipamentos para fins funcionais ou outros, mas que, por não desempenharem funções de segurança, não devem ser identificados pela dupla coloração verde-amarela.

3 - A dupla coloração verde-amarela foi adoptada para identificar uma função de segurança e os condutores que garantem uma ligação à terra para fins funcionais ou para evitar perturbações (terra sem ruído) não têm essa função. A dupla coloração verde-amarela deve, por isso, ser interdita para esses condutores, por forma a que, posteriormente, não venha a ser ligada uma massa para fins de segurança a um desses condutores, o que poderia originar situações perigosas ou perturbações para os equipamentos que tivessem sido ligados a esses condutores.

Na prática, há que distinguir os casos indicados no Quadro 51GE.

QUADRO 51 GE

Aplicação prática

(ver documento original)

ANEXO IIA

Símbolos utilizados nas designações de condutores e cabos, isolados, para instalações eléctricas, segundo o HD 361

(ver documento original)

ANEXO IIB

Símbolos utilizados nas designações de condutores e cabos, isolados, para instalações eléctricas, segundo a NP 665

(ver documento original)

ANEXO III

Correntes admissíveis nos condutores e nos cabos

1 - Generalidades.

Para cumprimento das regras indicadas na secção 523, são indicados, no presente anexo, os valores:

a) Das correntes admissíveis;

b) Dos factores de correcção com a temperatura;

c) Dos factores de correcção com o agrupamento dos condutores e dos cabos;

d) Dos factores de correcção com a resistividade térmica do solo.

Estes valores aplicam-se aos cabos sem armaduras e aos condutores isolados, fabricados segundo as Normas NP 2356, NP 2357, IEC 60502 e IEC 60702, para utilização a tensões nominais não superiores a 1 kV a 50 Hz ou a 1,5 kV em corrente contínua.

Os valores indicados nos quadros para os cabos multicondutores podem ser utilizados também para:

. Os cabos armados, desde que cada cabo possua todos os condutores do circuito (os erros cometidos com esta aproximação correspondem a um aumento da segurança);

. Os cabos com condutor concêntrico e écran ou bainha metálica;

. As canalizações em corrente contínua.

As correntes admissíveis indicadas nos quadros foram determinadas para os tipos de condutores e de cabos, isolados e para os modos de instalação correntemente utilizados nas instalações fixas.

2 - Dimensões dos cabos.

Para os cabos multicondutores de isolamento polimérico e de secção não superior a 16 mm2, os valores das correntes admissíveis foram baseados nas dimensões dos cabos com condutores circulares. Para os cabos de secção superior a 16 mm2, os valores das correntes admissíveis foram baseados nas dimensões dos cabos com condutores sectoriais.

As variações que se verificam, na prática, na fabricação dos cabos (como, por exemplo, a forma do condutor) e as suas tolerâncias conduzem a uma gama de dimensões possíveis para cada dimensão nominal. Os valores indicados nos quadros foram seleccionados por forma a terem-se em conta essas variações com segurança, sendo os valores obtidos a partir de uma curva regular ajustada à dispersão dos valores existentes para a secção nominal dos condutores.

Este procedimento permite utilizar a expressão seguinte:

I = A x S(elevado a m) - B x S(elevado a n)

em que:

I é a corrente admissível, em amperes;

S é a secção nominal do condutor, em milímetros quadrados (para a secção de 50 mm2, o valor a utilizar é 47,5 mm2);

A e B, são coeficientes dependentes do cabo e dos métodos de instalação (indicados no quadro 52-C0);

m e n, são expoentes dependentes do cabo e dos métodos de instalação (indicados no quadro 52-C0).

Os coeficientes e os expoentes, indicados no quadro 52-C0, não devem ser utilizados para o cálculo das correntes admissíveis em condutores de secções diferentes das indicadas nos quadros 52-C1 a 52-C14.

Os valores das correntes admissíveis obtidos a partir desta expressão, devem, para valores não superiores a 20 A, ser arredondados para o meio ampere mais próximo e, para valores superiores a 20 A, para o ampere mais próximo.

O número de algarismos significativos obtido não deve ser considerado como indicação da precisão do valor da corrente admissível.

Na maioria dos casos, apenas o primeiro termo da expressão é necessário (o segundo termo é utilizado apenas em oito casos de cabos monocondutores de grandes secções).

QUADRO 52-C0

Valores dos coeficientes A e B e dos expoentes m e n

(ver documento original)

3 - Temperatura máxima de funcionamento.

Os valores das correntes admissíveis indicados neste anexo foram estabelecidos para os valores das temperaturas máximas de funcionamento admissíveis (veja-se 523.1.1), indicados nos títulos dos quadros 52-C1 a 52-C14 e 52-C30.

4 - Temperatura ambiente.

Os valores das correntes admissíveis indicados neste anexo são válidos para uma temperatura ambiente de:

a) 30ºC para os cabos instalados ao ar, qualquer que seja o seu modo de instalação;

b) 20ºC para os cabos enterrados directamente no solo ou em condutas enterradas.

Para outras temperaturas ambientes, os valores dos quadros 52-C1 a 52-C14 e 52-C30, devem ser multiplicados pelo factor correspondente indicado nos quadros 52-D1 e 52-D2.

O valor da temperatura a considerar é o da temperatura do meio envolvente quando os condutores isolados ou os cabos não estiverem carregados. Devem ser considerados os efeitos das outras fontes de calor na temperatura ambiente.

5 - Radiação Solar.

Os factores de correcção indicados no quadro 52-D1 não têm em conta os eventuais aumentos da temperatura devidos à radiação solar ou a outras radiações infravermelhas. Quando os cabos ou os condutores isolados estiverem submetidos a essas radiações, as correntes admissíveis devem ser calculadas por meio dos métodos indicados na Norma IEC 60287.

6 - Métodos de instalação.

6.1 - Métodos de referência A, B e C (veja-se o quadro 52H).

Os valores das correntes admissíveis indicados nos quadros 52-C1 a 52-C6 e 52-C13 e 52-C14 são válidos para circuitos simples constituídos pelo número de condutores seguinte:

a) Métodos de referência A e B:

. Dois condutores isolados ou dois cabos monocondutores ou um cabo de dois condutores;

. Três condutores isolados ou três cabos monocondutores ou um cabo de três condutores.

b) Método de referência B2:

. Um cabo de dois ou de três condutores.

c) Método de referência C:

. Dois cabos monocondutores ou um cabo de dois condutores;

. Três cabos monocondutores ou um cabo de três condutores.

6.2 - Métodos de referência E, F e G (veja-se o quadro 52H).

Os valores das correntes admissíveis indicados nos quadros 52-C7 a 52-C12 são válidos para cabos de dois ou de três condutores ou para dois ou três cabos monocondutores, dispostos como se indica, para cada um dos métodos de referência, no quadro 52H.

6.3 - Número de condutores carregados.

Os valores das correntes admissíveis indicados para três condutores carregados são também válidos para circuitos trifásicos com neutro carregado.

Os cabos de quatro ou de cinco condutores podem ter correntes admissíveis mais elevados se apenas três desses condutores forem carregados (em estudo).

6.4 - Variação das condições de instalação ao longo do percurso.

Quando, por razões de protecção mecânica, um cabo for instalado numa conduta ou numa calha num comprimento não superior a um metro, não é necessário considerar redução da sua corrente admissível se a conduta ou a calha estiverem instaladas ao ar ou instaladas sobre uma superfície vertical.

Quando uma canalização estiver embebida ou montada sobre um material de resistência térmica superior a 2 K.m/W não é necessário considerar redução da sua corrente admissível se esse percurso não for superior a 0,20 m.

7 - Resistividade térmica do solo.

Os valores das correntes admissíveis indicados no quadro 52-C30 para as canalizações enterradas correspondem a uma resistividade térmica do solo de 1 K.m/W.

Para os locais onde a resistividade térmica do solo for diferente de 1K.m/W, os valores das correntes admissíveis devem ser multiplicados pelos factores de correcção indicados no Quadro 52-E6, excepto se o terreno na proximidade imediata do cabo for substituído por outro mais apropriado, como se faz, em regra, no caso dos terrenos muito secos.

8 - Factores de correcção para agrupamentos de circuitos.

8.1 - Generalidades.

Quando vários circuitos estiverem agrupados, os valores das correntes admissíveis indicados nos quadros 52-C1 a 52-C14 e 52-C30 devem ser multiplicados pelos factores de correcção indicados nos quadros 52-E1 a 52-E3.

Os factores de correcção dos agrupamentos de circuitos são valores médios calculados para uma dada gama de dimensões dos condutores, para os tipos de cabos e para as condições de instalação consideradas, podendo, em certos casos, ser conveniente proceder-se a um cálculo mais preciso.

8.2 - Factores de correcção especificados para certos agrupamentos.

Para certas instalações, incluindo aquelas em que existam agrupamentos que utilizam o método de referência C do quadro 52H, pode ser necessário usar factores de correcção específicos, obtidos por meio de ensaios ou de cálculos com recurso a um método reconhecido, desde que não sejam excedidas as temperaturas indicadas na secção 523.1.1 para os materiais isolantes.

Nos quadros 52-E4 e 52-E5 são indicados exemplos de factores de correcção para os modos de instalação E e F.

8.3 - Agrupamento de condutores ou de cabos com secções diferentes.

Os factores de correcção para o agrupamento de condutores ou de cabos foram calculados supondo que o agrupamento é constituído por condutores ou por cabos igualmente carregados.

Quando o agrupamento contiver condutores ou cabos de secções diferentes devem ser tomadas precauções. Nesta situação é preferível utilizar um método de cálculo específico para canalizações com condutores ou com cabos de secção diferente.

8.4 - Condutores e cabos com cargas reduzidas.

Quando os condutores e os cabos forem dimensionados para transportarem correntes não superiores a 30% da sua corrente máxima admissível, esses condutores e esses cabos podem ser ignorados para efeitos da determinação do factor de correcção a aplicar aos restantes condutores e cabos do agrupamento.

8.5 - Cargas intermitentes e variáveis.

Os factores de correcção devidos ao agrupamento de condutores e de cabos foram calculados com base num funcionamento contínuo, com um factor de carga de 100% para todos os condutores activos.

Quando das condições de funcionamento da instalação resultarem cargas inferiores a 100%, os factores de correcção a aplicar podem ser superiores.

9 - Correntes admissíveis.

Para canalizações não enterradas, são indicados, nos quadros 52-C1 a 52-C14, os valores das correntes admissíveis em função dos métodos de referência (indicados no quadro 52H).

Para canalizações enterradas, são indicados, no quadro 52-C30, os valores das correntes admissíveis (método de referência D, indicado no quadro 52H).

QUADRO 52-C1

Correntes admissíveis, em amperes, para os métodos de referência A, B e C

(de acordo com o quadro 52H)

Condutores isolados a policloreto de vinilo (PVC), para:

. Dois condutores carregados

. Cobre ou alumínio

. Temperatura da alma condutora: 70ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C2

Correntes admissíveis, em amperes, para os métodos de referência A, B e C

(de acordo com o quadro 52H)

Condutores isolados a polietileno reticulado (XLPE) ou etileno-propileno (EPR), para:

. Dois condutores carregados

. Cobre ou alumínio

. Temperatura da alma condutora: 90ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C3

Correntes admissíveis, em amperes, para os métodos de referência A, B e C

(de acordo com o quadro 52H)

Condutores isolados a policloreto de vinilo (PVC), para:

. Três condutores carregados

. Cobre ou alumínio

. Temperatura da alma condutora: 70ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C4

Correntes admissíveis, em amperes, para os métodos de referência A, B e C

(de acordo com o quadro 52H)

Condutores isolados a polietileno reticulado (XLPE) ou etileno-propileno (EPR), para:

. Três condutores carregados

. Cobre ou alumínio

. Temperatura da alma condutora: 90ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C5

Correntes admissíveis, em amperes, para o método de referência C

(de acordo com o quadro 52H)

Condutores com isolamento mineral, para:

. Condutores e bainha em cobre

. Bainha em PVC ou cabo nu e acessível (1)

. Temperatura da bainha: 70ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C6

Correntes admissíveis, em amperes, para o método de referência C

(de acordo com o quadro 52H)

Condutores com isolamento mineral, para:

. Condutores e bainha em cobre

. Cabo nu e inacessível (1)

. Temperatura da bainha: 105ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C7

Correntes admissíveis, em amperes, para os métodos de referência E, F e G

(de acordo com o quadro 52H)

Condutores com isolamento mineral, para:

. Condutores e bainha em cobre

. Bainha em PVC ou cabo nu e acessível (1)

. Temperatura da bainha: 70ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C8

Correntes admissíveis, em amperes, para os métodos de referência E, F e G

(de acordo com o quadro 52H)

Condutores com isolamento mineral, para:

. Condutores e bainha em cobre

. Cabo nu e inacessível (1)

. Temperatura da bainha: 105ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C9

Correntes admissíveis, em amperes, para os métodos de referência E, F e G

(de acordo com o quadro 52H)

Condutores isolados a policloreto de vinilo (PVC), para:

. Cobre

. Temperatura da alma condutora: 70ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C10

Correntes admissíveis, em amperes, para os métodos de referência E, F e G

(de acordo com o quadro 52H)

Condutores isolados a policloreto de vinilo (PVC), para:

. Alumínio

. Temperatura da alma condutora: 70ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C11

Correntes admissíveis, em amperes, para os métodos de referência E, F e G

(de acordo com o quadro 52H)

Condutores isolados a polietileno reticulado (XLPE) ou etileno-propileno (EPR), para:

. Cobre

. Temperatura da alma condutora: 90ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C12

Correntes admissíveis, em amperes, para os métodos de referência E, F e G

(de acordo com o quadro 52H)

Condutores isolados a polietileno reticulado (XLPE) ou etileno-propileno (EPR), para:

. Alumínio

. Temperatura da alma condutora: 90ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C13

Correntes admissíveis, em amperes, para os métodos de referência A2 e B2

(de acordo com o quadro 52H)

Condutores isolados a policloreto de vinilo (PVC), para:

. Dois ou três condutores carregados

. Cobre ou alumínio

. Temperatura da alma condutora: 70ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C14

Correntes admissíveis, em amperes, para os métodos de referência A2 e B2

(de acordo com o quadro 52H)

Condutores isolados a polietileno reticulado (XLPE) ou etileno-propileno (EPR), para:

. Dois ou três condutores carregados

. Cobre ou alumínio

. Temperatura da alma condutora: 90ºC

. Temperatura ambiente: 30ºC

(ver documento original)

QUADRO 52-C30

Correntes admissíveis, em amperes, para o método de referência D

(de acordo com o quadro 52H)

Canalizações enterradas

(ver documento original)

10 - Factores de correcção.

10.1 - Factores de correcção com a temperatura ambiente.

QUADRO 52-D1

Factores de correcção em função das temperaturas ambientes para canalizações instaladas ao ar

(a aplicar aos valores das correntes indicadas nos Quadros 52-C1 a 52-C14)

(ver documento original)

QUADRO 52-D2

Factores de correcção em função da temperatura do solo

(a aplicar aos valores das correntes indicadas no quadro 52-C30)

(ver documento original)

10.2 - Factores de correcção para agrupamentos de condutores ou de cabos.

QUADRO 52-E1

Factores de correcção para agrupamento de cabos de diversos circuitos ou de vários cabos multicondutores, instalados ao ar, lado a lado, em camada simples

(a aplicar aos valores dos quadros 52-C1 a 52-C14)

(ver documento original)

QUADRO 52-E2

Factores de correcção para agrupamentos de cabos enterrados em esteira horizontal, distanciados de, pelo menos, 0,20 m

(ver documento original)

QUADRO 52-E3

Factores de correcção para agrupamento de condutas com condutores, instaladas ao ar, enterradas ou embebidas no betão, em função da sua disposição (horizontal e vertical)

(ver documento original)

QUADRO 52-E4

Factores de correcção para agrupamento de diversos circuitos de cabos multicondutores, instalados ao ar, lado a lado, em camadas simples, para o método de referência E

(a aplicar aos valores dos quadros 52-C7 a 52-C12)

(ver documento original)

QUADRO 52-E5

Factores de correcção para agrupamento de diversos circuitos de cabos monocondutores, instalados ao ar, lado a lado, em camada simples, para o método de referência F

(a aplicar aos valores dos quadros 52-C7 a 52-C12)

(ver documento original)

10.3 - Factores de correcção com a resistividade térmica do solo.

QUADRO 52-E6

Factores de correcção aplicáveis a cabos enterrados em função da resistividade térmica do solo

(ver documento original)

ANEXO IV

Eléctrodos de terra

1 - Generalidades.

A resistência de contacto de um eléctrodo de terra depende das suas dimensões, da sua forma e da resistividade do terreno no qual ele for implantado. Essa resistividade, que pode variar superficialmente (de um ponto para outro) ou em profundidade, é expressa em ohms x metros (refira-se que a resistividade do terreno é numericamente igual à resistência, em ohms, de um cilindro de terreno com 1 m2 de secção e 1 m de comprimento).

O aspecto superficial do solo e da sua vegetação podem dar indicações sobre o carácter mais ou menos favorável do terreno para a instalação de eléctrodos de terra, constituindo as medições em eléctrodos de terra realizadas em terrenos análogos um meio mais exacto para fazer essa avaliação.

A resistividade de um terreno depende do seu teor de humidade e da temperatura, as quais variam sazonalmente, sendo o teor de humidade influenciado pelas dimensões dos grãos do terreno e pela sua porosidade. Pode dizer-se que, na prática, a resistividade aumenta quando o teor de humidade diminui.

Os eléctrodos de terra não devem, em caso algum, ser constituídos por uma peça metálica simplesmente mergulhada na água nem devem ser estabelecidos em poças de água ou em rios. Esta proibição justifica-se não apenas pela medíocre condutibilidade da água mas principalmente pelo risco de secagem e pelo perigo a que poderiam ficar sujeitas as pessoas que entrassem em contacto com a água no momento em que se produzisse um defeito.

As camadas do subsolo percorridas por cursos de água subterrâneos, como é o caso das proximidades dos rios, só raramente devem ser usadas, para instalação de eléctrodos de terra pois são, em regra, formadas por terrenos pedregosos, muito permeáveis, lavados por uma água purificada pela filtragem natural, apresentando elevados valores de resistividade. Para tal, seria necessário atravessá-los por meio de varetas profundas para encontrar, em camadas mais profundas terrenos, melhor condutores, caso existam.

O gelo aumenta consideravelmente a resistividade dos terrenos, que pode atingir vários milhares de ohms x metros na camada gelada, podendo essa camada, em certas regiões atingir 1 m de profundidade.

A secagem do terreno aumenta igualmente a sua resistividade, podendo os seus efeitos fazerem-se sentir, em certos casos, até a uma profundidade superior de 2 m (os valores da resistividade, nesses casos, são da ordem de grandeza dos encontrados para o gelo).

2 - Resistividade dos terrenos.

No Quadro I são indicados, a título informativo, valores da resistividade para um certo número de terrenos, de onde se pode observar que, para um mesmo tipo de terreno, a resistividade pode variar entre limites muito grandes.

QUADRO I

Resistividade dos terrenos de acordo com a sua natureza

(ver documento original)

Numa primeira aproximação grosseira, o cálculo da resistência de um eléctrodo de terra pode ser feito recorrendo aos valores médios indicados no quadro II.

QUADRO II

Resistividade média dos terrenos de acordo com a sua natureza

(ver documento original)

A medição da resistência do eléctrodo de terra pode permitir, aplicando as expressões indicadas na secção 3 do presente Anexo, estimar o valor médio local da resistividade do terreno, que pode ser útil para ulteriores trabalhos efectuados em condições análogas.

3 - Eléctrodos de terra.

3.1 - Elementos constituintes.

Os eléctrodos de terra são realizados por meio de elementos enterrados no solo, podendo estes serem em aço galvanizado a quente, em aço revestido a cobre perfeitamente aderente, em cobre nu ou em cobre revestido a chumbo. Quando houver necessidade de ligar metais de natureza diferente, os elementos de ligação não devem estar em contacto com o solo.

Os metais leves só são admissíveis se forem feitos estudos específicos sobre o seu comportamento como eléctrodos de terra.

As espessuras e os diâmetros mínimos dos elementos referidos foram estabelecidos apenas para os riscos usuais de deterioração química e mecânica. Essas dimensões podem ser insuficientes, nomeadamente nos casos em que sejam de prever riscos de corrosão importantes, como por exemplo, nos terrenos percorridos por correntes vagabundas (correntes de retorno da tracção em corrente contínua), devendo, nesses casos, tomarem-se as necessárias precauções.

Os eléctrodos de terra devem, sempre que possível, ser enterrados nas partes mais húmidas dos terrenos disponíveis, afastados de depósitos ou de locais de infiltração de produtos que os possam corroer (fumeiros, estrumeiras, nitreiras, produtos químicos, coque, etc.) e longe de locais de passagem frequente de pessoas.

No quadro III são indicadas as dimensões mínimas dos eléctrodos de terra mais usuais.

QUADRO III

Características dos eléctrodos de terra

(ver documento original)

3.2 - Estabelecimento dos eléctrodos de terra.

No estabelecimento dos eléctrodos de terra devem ser observadas as regras seguintes:

a) Condutores enterrados horizontalmente:

Esses condutores podem ser:

. Condutores unifilares ou multifilares em cobre ou recobertos por uma bainha de chumbo e de secção não inferior a 25 mm2;

. Condutores de alumínio recobertos com uma bainha de chumbo e de secção não inferior a 35 mm2

. Fitas de cobre de secção não inferior a 25 mm2e uma espessura não inferior a 2 mm;

. Fitas de aço macio galvanizado com uma secção não inferior a 100 mm2e uma espessura não inferior a 3 mm;

. Cabos de aço galvanizado de secção não inferior a 100 mm2.

Os cabos com fios finos (tranças) são desaconselháveis.

A resistência de um eléctrodo de terra constituído por um condutor enterrado horizontalmente no solo pode ser calculada, aproximadamente, por meio da expressão seguinte:

(ver documento original)

Chama-se a atenção para o facto de que a colocação do condutor num traçado sinuoso na vala não melhora, de forma sensível, a resistência do eléctrodo de terra.

Na prática, estes condutores são dispostos de duas formas:

- Anéis localizados no fundo das valas das fundações dos edifícios, normalmente abrangendo todo o seu perímetro (nesse caso, o valor de L a considerar é o desse perímetro);

- Valas horizontais, em que os condutores são enterrados a uma profundidade de cerca de 1 m em valas abertas expressamente para o efeito, as quais não devem ser cheias com calhaus, cinzas ou materiais análogos mas sim com terra susceptível de reter a humidade.

b) Chapas finas enterradas:

Na prática, utilizam-se chapas rectangulares de 0,5 m x 1 m enterradas por forma a que o bordo superior fique a uma profundidade de cerca de 0,8 m. A espessura dessas chapas não deve ser inferior a 2 mm, se de cobre, ou a 3 mm, se de aço galvanizado.

Para garantir um melhor contacto das duas faces com o solo, as chapas maciças (não perfuradas) devem ser enterradas verticalmente.

A resistência de um eléctrodo de terra constituído por uma chapa enterrada verticalmente no solo pode ser calculada, aproximadamente, por meio da expressão seguinte:

R = 0,8((ró)/L)

em que:

R é a resistência do eléctrodo de terra, expressa em ohms;

(ró) é a resistividade do terreno, expressa em ohms x metros;

L é o perímetro da chapa, expresso em metros.

c) Eléctrodos verticais (excepto chapas):

Com excepção dos eléctrodos em chapa (veja-se a alínea b), os eléctrodos verticais podem ser:

. Varetas de cobre ou de aço com um diâmetro mínimo de 15 mm; no caso de varetas em aço, estas devem ser cobertas com uma camada protectora aderente de cobre (de espessura adequada) ou serem galvanizadas.

. Tubos de aço galvanizado com um diâmetro exterior não inferior a 25 mm;

. Perfis de aço macio galvanizado com 60 mm de lado;

A resistência de um eléctrodo de terra constituído por elementos (varetas, tubos ou perfis) metálicos enterrados verticalmente no solo pode ser calculada, aproximadamente, por meio da expressão seguinte:

R = ((ró)/L)

em que:

R é a resistência do eléctrodo de terra, expressa em ohms;

(ró) é a resistividade do terreno, expressa em ohms x metros;

L é o comprimento do elemento, expresso em metros.

É possível diminuir o valor da resistência do eléctrodo de terra dispondo diversos elementos verticais ligados em paralelo e afastados de uma distância não inferior ao seu comprimento (no caso de 2 elementos) ou de uma distância ainda maior (no caso de mais do que 2 elementos).

Quando houver riscos de gelo ou de secagem do terreno, o comprimento das varetas deve ser aumentado. No caso de varetas de grande comprimento, como o solo é raramente homogéneo, pode ser possível atingirem-se camadas de terreno de resistividade baixa.

4 - Eléctrodos de terra de facto.

Certas estruturas metálicas enterradas podem ser usadas como eléctrodos de terra de facto desde que sejam respeitadas as condições seguintes:

4.1 - Tubos e condutas, metálicos, privados.

Os tubos e as condutas privados metálicos e enterrados (que não sejam afectos às redes de alimentação dos edifícios, como por exemplo, os de água, os de aquecimento, os de esgotos, etc.) podem ser utilizados como eléctrodos de terra de facto, desde que a sua continuidade eléctrica seja garantida. Estes eléctrodos devem ser ligados em paralelo com o eléctrodo de terra da instalação.

4.2 - Pilares metálicos enterrados.

Os pilares metálicos interligados por estruturas metálicas e enterrados a uma certa profundidade no solo podem ser utilizados como eléctrodos de terra.

A resistência de um eléctrodo de terra constituído por pilares metálicos enterrados pode ser calculada, aproximadamente, por meio da expressão seguinte:

R = 0,366((ró)/L)log(índice 10(3L/d))

em que:

R é a resistência do eléctrodo de terra, expressa em ohms;

(ró) é a resistividade do terreno, expressa em ohms x metros;

L é o comprimento enterrado do pilar, expresso em metros;

d é o diâmetro do cilindro circunscrito do pilar, expresso em metros;

O conjunto de pilares interligados e repartidos pelo perímetro do edifício apresenta uma resistência da mesma ordem de grandeza que a do anel constituído por condutores nus estabelecidos no fundo das fundações. O eventual envolvimento dos pilares com betão não impede a utilização destes como eléctrodos de terra nem modifica sensivelmente o valor da sua resistência como eléctrodo.

4.3 - Estruturas em betão armado (em estudo).

ANEXO V

Ligação à terra dos descarregadores de sobretensão das instalações telefónicas

1 - Os descarregadores de sobretensão das instalações telefónicas podem ser ligados aos eléctrodos de terra das massas das instalações eléctricas desde que sejam respeitadas simultaneamente as seguintes condições:

a) A resistência do eléctrodo (apropriada ao valor da corrente de funcionamento diferencial estipulada) seja compatível com as condições exigidas para a ligação à terra dos descarregadores de sobretensão das instalações telefónicas.

b) O condutor de ligação à terra dos descarregadores de sobretensão das instalações telefónicas seja ligado directamente ao terminal principal de terra do edifício por meio de um condutor que não seja identificado pela cor verde-amarela (esta interdição destina-se a evitar que este condutor possa ser utilizado como condutor de protecção das massas da instalação eléctrica).

2 - Se as características e as disposições do eléctrodo de terras das massas da instalação eléctrica não forem adequadas às correntes resultantes de uma descarga atmosférica, deve ser utilizado um eléctrodo de terra especial para os descarregadores de sobretensão das instalações telefónicas, como pode ser o caso dos eléctrodos que não sejam anéis de fundação dos edifícios.

Os dois eléctrodos de terra devem, neste caso, ser interligados por um condutor de equipotencialidade de secção não inferior a 6 mm2, se de cobre, ou de secção equivalente, se de outro material, identificado como condutor de protecção pela cor verde-amarela.

3 - Quando for necessário estabelecer o eléctrodo de terra das massas numa instalação já existente, não é permitido usar, para esse fim, os eléctrodos de terra já existentes destinados à ligação à terra dos descarregadores de sobretensão das instalações telefónicas, devendo o eléctrodo satisfazer às condições expressas nas presentes Regras Técnicas (nomeadamente nas secções 531.1 e 542). A interligação dos eléctrodos deve ser feita nas condições referidas no ponto 2 do presente Anexo.

ANEXO VI

Condutores de protecção - método para a determinação do factor k

(veja-se 543.1.1)

O factor k pode ser determinado por meio da expressão seguinte:

(ver documento original)

ANEXO VII

Ligações à terra e condutores de protecção

(ver documento original)

ANEXO VIII

Instalação de baterias de acumuladores

As condições de instalação das baterias de acumuladores dependem, nomeadamente, das emanações gasosas dos elementos dos acumuladores.

Os elementos dos acumuladores, durante a sua carga, são os responsáveis pelos fenómenos de electrólise (regidos pela lei de Faraday), podendo as correspondentes emanações gasosas originar uma recombinação.

Por convenção e no âmbito das presentes Regras Técnicas, quando a taxa de recombinação for inferior a 95%, as baterias são ditas abertas, sendo designadas por baterias com recombinação, no caso contrário.

1 - Baterias abertas.

Estas baterias devem ser instaladas em locais cujo volume de ar a renovar não seja inferior ao obtido pela expressão seguinte:

TR = 0,05 x N x I

em que:

TR é a taxa de renovação de ar novo, expressa em metros cúbicos por hora;

N é o número de elementos da bateria;

I é a corrente definida, nos pontos 1.1 e 1.2 do presente Anexo (consoante o sistema de carga tenha ou não dispositivos de regulação e de vigilância), expressa em amperes.

1.1 - Quando o sistema de carga for dotado, simultaneamente, de dispositivos de regulação e de vigilância, a corrente I é o valor máximo I(índice m) da corrente rectificada de carga da bateria nas condições definidas para um dos casos seguintes:

a) As características eléctricas e de funcionamento da bateria de acumuladores e do rectificador-carregador associado são conhecidas durante os ensaios de qualificação do conjunto (por exemplo: o conjunto formado por rectificador-carregador, bateria e ondulador de um sistema de socorro em corrente alternada); neste caso, deve ser determinado um limiar de vigilância U(índice DS) por forma a que a corrente máxima rectificada de carga I(índice m) não seja ultrapassada, devendo o sistema de carga ser equipado, simultaneamente, de:

- Um dispositivo de limitação da corrente de carga, regulado para o valor máximo I(índice BL);

- Um dispositivo de vigilância da tensão aos terminais da bateria, independente do da regulação de tensão, que coloque fora de serviço o dispositivo de carga sempre que a tensão atinja o valor pré-definido para o final de carga à corrente I(índice BL).

Nestas condições o valor I(índice m) deve ser considerado igual a I(índice BL) (indicado pelo fabricante do sistema de carga).

b) As características eléctricas e de funcionamento da bateria de acumuladores não são conhecidas durante os ensaios de qualificação do rectificador-carregador; neste caso, pode ser determinado um limiar de vigilância I(índice BS), por forma a que a corrente máxima rectificada de carga I(índice m) não seja ultrapassada, devendo o sistema de carga ser equipado, simultaneamente de:

- Um dispositivo de vigilância da tensão aos terminais da bateria, independente do da regulação de tensão, que coloque fora de serviço o dispositivo de carga sempre que a tensão ultrapasse a tensão normal de serviço;

- Um dispositivo de limitação da corrente de carga regulado para o valor máximo I(índice BL);

- Um dispositivo de vigilância da corrente de carga, independente do da limitação de corrente, regulado para o valor I(índice BS), que coloque fora de tensão o dispositivo de carga sempre que a corrente ultrapasse o valor pré-definido para a corrente máxima rectificada I(índice BL).

Nestas condições, o valor I(índice m) deve ser considerado igual a I(índice BS) (indicado pelo fabricante do sistema de carga).

1.2 - Quando o sistema de carga não for dotado dos dispositivos de regulação e de vigilância (previstos no ponto 1.1), o valor da corrente I é o da corrente rectificada de carga correspondente ao funcionamento do dispositivo de protecção da alimentação do sistema de carga, quaisquer que sejam as características do eventual dispositivo de regulação, isto é:

(ver documento original)

O dispositivo de protecção da alimentação do sistema de carga a considerar é o dispositivo de protecção que lhe está incorporado ou, quando este não existir, o dispositivo de protecção contra sobrecargas do circuito de alimentação do sistema de carga.

1.3 - As baterias abertas não devem ser instaladas em locais onde a climatização ambiente seja feita em circuito totalmente fechado.

2 - Baterias com recombinação.

2.1 - Nas baterias com recombinação que formem um conjunto com o rectificador-carregador próprio (situação comum), o volume de ar a renovar não deve ser inferior ao obtido pela expressão seguinte:

TR = 0,0025 x N x I(índice BL)

em que as variáveis têm o significado já definido na secção 1 para as baterias abertas.

Quando as baterias forem instaladas em locais de usos gerais, esta exigência considera-se satisfeita se forem cumpridas, para esses locais, as condições de ventilação exigidas pela legislação relativa aos locais de trabalho.

2.2 - Nas baterias com recombinação que não formem um conjunto com o rectificador-carregador e quando este não tiver as características especificadas para a bateria a que se encontrar ligado, o volume de ar a renovar deve ser calculado de acordo com as regras indicadas no ponto 1 do presente Anexo, para as baterias abertas.

3 - Condições de instalação e de ventilação.

3.1 - As baterias podem ser instaladas numa das condições seguintes:

a) Num local não afecto a serviços eléctricos, desde que:

C x U (menor que) 1000

em que:

C é a capacidade da bateria, expressa em amperes-horas;

U é a tensão nominal da bateria, expressa em volts.

b) Num local afecto a serviços eléctricos;

c) Num armário, que pode ser colocado num local não afecto a serviços eléctricos, desde que a abertura desse armário (por exemplo, por chave) apenas possa ser feita por uma pessoa qualificada, responsável pela manutenção e pela conservação deste equipamento.

Em qualquer uma destas situações, os locais devem ser ventilados nas condições indicadas nas secções 1 ou 2.

Nas condições indicadas na alínea c) e se o armário tiver orifícios de ventilação, em cima e em baixo, considera-se suficiente a ventilação natural do ar.

3.2 - Quando a renovação do ar do local (calculada nas condições indicadas na secção 2.1) necessitar da utilização de uma ventilação mecânica própria ou do funcionamento da climatização prevista para esse local, o tempo máximo de funcionamento do sistema de carga da bateria, após a paragem desses sistemas, não deve ser superior ao indicado pela expressão:

T = 400 x (V/N x IBL)

em que:

T é o tempo máximo de funcionamento, expresso em horas;

V é o volume do local, expresso em metros cúbicos;

N é o número de elementos da bateria;

I(índice BL) tem o significado indicado na secção 1.

3.3 - No caso de baterias abertas ou similares, a carga deve ser interrompida sempre que haja paragem no sistema de ventilação (mecânica ou climatização).

6 - Verificação e manutenção das instalações.

A presente parte das Regras Técnicas destina-se, em complemento das restantes, a indicar as regras técnicas a respeitar com vista a garantir a conformidade das instalações eléctricas com os princípios fundamentais enunciados na Parte 1.

60 - Definições.

No âmbito de aplicação da presente parte das Regras Técnicas, devem ser consideradas as definições indicadas nas secções 600.1 a 600.3.

600.1 - Verificação.

Conjunto das medidas através das quais é comprovada a conformidade com as presentes Regras Técnicas de uma instalação eléctrica concluída. A verificação inclui a inspecção visual e os ensaios.

600.2 - Inspecção visual.

Observação de uma instalação eléctrica, com vista a comprovar que as condições em que foi realizada foram correctas.

600.3 - Ensaios.

Realização de medições numa instalação eléctrica por meio de aparelhos apropriados, através das quais se comprova a eficácia dessa instalação.

61 - Verificação inicial.

61.1 - Generalidades.

61.1.1 - As instalações eléctricas, durante a sua execução ou após a sua conclusão, mas antes da sua entrada em serviço, devem ser verificadas (por meio de inspecções visuais e de ensaios), com vista a comprovar, na medida do possível, que as presentes Regras Técnicas foram cumpridas.

61.1.2 - As informações indicadas na secção 514.5 devem ser colocadas à disposição dos técnicos que efectuarem essas verificações.

61.1.3 - Durante a realização das inspecções e dos ensaios, devem ser tomadas as medidas adequadas para evitar os perigos resultantes para as pessoas e os danos para os bens e para os equipamentos instalados.

61.1.4 - Quando se fizerem ampliações ou modificações em instalações eléctricas existentes, deve ser verificado se essas alterações satisfazem ao indicado nas presentes Regras Técnicas e se não comprometem a segurança da instalação existente.

611 - Inspecção visual.

611.1 - A verificação de uma instalação eléctrica por inspecção visual deve preceder a realização dos ensaios e, em regra, deve ser feita com toda a instalação previamente sem tensão.

611.2 - A verificação de uma instalação eléctrica por meio de inspecção visual destina-se a comprovar se os equipamentos eléctricos ligados em permanência:

a) Satisfazem às regras de segurança das Normas que lhes são aplicáveis;

b) Foram correctamente seleccionados e instalados de acordo com as regras indicadas nas presentes Regras Técnicas e com as indicações fornecidas pelos fabricantes;

c) Não apresentam danos visíveis, que possam afectar a segurança.

611.3 - A verificação de uma instalação eléctrica por meio de inspecção visual deve incluir, quando aplicável, pelo menos, a comprovação das características seguintes:

a) Medidas de protecção contra os choques eléctricos, incluindo a medição de distâncias, por exemplo, no que respeita à protecção por meio de barreiras ou de invólucros, por meio de obstáculos, por colocação fora de alcance, por recurso a locais não condutores (vejam-se 412.2, 412.3, 412.4, 413.3, 471 e 481);

b) Existência de barreiras corta-fogo ou de outras medidas destinadas a impedir a propagação do fogo e existência de protecção contra os efeitos térmicos (vejam-se 42, 482 e 527);

c) Selecção dos condutores de acordo com as suas correntes admissíveis e com a queda de tensão (vejam-se 523 e 525);

d) Selecção e regulação dos dispositivos de protecção e de vigilância (veja-se 53);

e) Existência de dispositivos apropriados de seccionamento e de comando, correctamente localizados (vejam-se 46 e 536);

f) Selecção dos equipamentos e das medidas de protecção apropriadas, de acordo com as condições de influências externas (veja-se 512.2);

g) Identificação dos condutores neutros e dos condutores de protecção (veja-se 514.3);

h) Existência de esquemas, de avisos e de informações análogas (veja-se 514.5);

i) Identificação dos circuitos, dos fusíveis, dos disjuntores, dos interruptores, dos terminais, etc. (veja-se 514);

j) Forma como estão feitas as ligações dos condutores (veja-se 526);

k) Acessibilidade para comodidade de funcionamento e de manutenção.

612 - Ensaios.

612.1 - Generalidades.

A verificação por meio de ensaios deve incluir, quando aplicáveis, pelo menos, os seguintes ensaios, os quais devem ser realizados, preferencialmente, pela ordem indicada:

a) Continuidade dos condutores de protecção e das ligações equipotenciais principais e suplementares (612.2);

b) Resistência de isolamento da instalação eléctrica (612.3);

c) Protecção por meio da separação dos circuitos (612.4), relativa à:

. Tensão reduzida de segurança TRS ou TRP (veja-se 411.1);

. Separação eléctrica (veja-se 413.5).

d) Resistência de isolamento dos elementos da construção (tectos, paredes, etc.) (612.5);

e) Corte automático da alimentação (612.6);

f) Ensaio da polaridade (612.7);

g) Ensaio dieléctrico (612.8);

h) Ensaios funcionais (612.9);

i) Protecção contra os efeitos térmicos (612.10);

j) Quedas de tensão (612.11).

Se um dos ensaios conduzir a um resultado não aceitável, esse ensaio, bem como os que o precederam e cujos resultados possam ter sido influenciados pelo ensaio em causa, devem ser repetidos, após ter sido eliminado o defeito. Os métodos dos ensaios descritos nas secções 612.2 a 612.11 são métodos de referência, não sendo de excluir outros métodos, desde que os resultados deles decorrentes sejam igualmente válidos.

612.2 - Continuidade dos condutores de protecção e das ligações equipotenciais.

Deve ser realizado um ensaio para comprovar a continuidade dos condutores de protecção e das ligações equipotenciais principais e suplementares. Recomenda-se que o ensaio seja realizado por meio de uma fonte que tenha, em vazio, uma tensão entre 4 V e 24 V (em corrente alternada ou em corrente contínua) e que possa debitar uma corrente não inferior a 0,2 A.

612.3 - Resistência de isolamento da instalação eléctrica.

A resistência de isolamento da instalação eléctrica deve ser medida entre cada condutor activo e a terra.

Este ensaio deve ser feito a uma tensão com o valor indicado no quadro 61A, considerando-se satisfatório o resultado obtido se, em cada um dos circuitos e com os aparelhos de utilização desligados, o valor da resistência de isolamento não for inferior ao valor indicado no referido quadro.

QUADRO 61A

Valores mínimos da resistência de isolamento e valores da tensão de ensaio

(ver documento original)

As medições devem ser feitas em corrente contínua, devendo o aparelho usado no ensaio ser capaz de fornecer uma tensão com o valor indicado no quadro 61A e uma corrente de 1 mA. Quando, na instalação, existirem dispositivos electrónicos, apenas deve ser feita a medição entre os condutores activos (fases e o neutro) ligados entre si e a terra.

612.4 - Protecção por separação de circuitos.

A separação dos circuitos deve ser verificada de acordo com as regras indicadas nas secções 612.4.1 a 612.4.3.

612.4.1 - Protecção por TRS.

A separação entre as partes activas dos circuitos TRS e as partes activas de outros circuitos e da terra deve, de acordo com o indicado na secção 411, ser verificada por meio da medição da resistência de isolamento. Os resultados obtidos devem satisfazer ao indicado no quadro 61A.

612.4.2 - Protecção por TRP.

A separação entre as partes activas dos circuitos TRP e as partes activas de outros circuitos deve, de acordo com o indicado na secção 411, ser verificada por meio da medição da resistência de isolamento. Os resultados obtidos devem satisfazer ao indicado no quadro 61A.

612.4.3 - Separação eléctrica.

A separação entre as partes activas dos circuitos com separação eléctrica e as partes activas de outros circuitos e da terra deve, de acordo com o indicado na secção 413.5, ser verificada por meio da medição da resistência de isolamento. Os resultados obtidos devem satisfazer ao indicado no quadro 61A.

612.5 - Resistência de isolamento dos elementos da construção.

Quando for necessário cumprir as condições indicadas na secção 413.3 (protecção por recurso a locais não condutores), devem ser efectuadas, num mesmo local, no mínimo, três medições da resistência de isolamento dos elementos da construção (paredes, tectos, pavimentos, etc.).

Uma dessas medições deve ser feita a cerca de 1 m de um elemento condutor acessível, situado nesse local, devendo as outras duas medições ser feitas a distâncias superiores à indicada.

Estas medições devem ser repetidas para cada uma das superfícies importantes desse local.

No Anexo A é descrito, a título exemplificativo, um método para este tipo de medições.

612.6 - Verificação das condições de protecção por corte automático da alimentação.

612.6.1 - Generalidades.

A eficácia das medidas de protecção contra os contactos indirectos por corte automático da alimentação deve ser verificada, consoante o esquema das ligações à terra, por meio de um dos processos indicados seguidamente:

a) Esquema TN.

A verificação da eficácia das medidas de protecção indicadas na secção 413.1.3 deve incluir:

. A medição da impedância da malha de defeito (veja-se 612.6.3) ou, em alternativa, a medição da resistência dos condutores de protecção (veja-se 612.6.4).

. A verificação das características do dispositivo de corte associado a esta medida de protecção, isto é, a inspecção visual do valor da corrente estipulada dos disjuntores e dos fusíveis e ainda, para os dispositivos diferenciais, a verificação do seu funcionamento.

Por outro lado, a medição da resistência do eléctrodo de terra global (R(índice B)) deve ser feita, se necessário, segundo o indicado na secção 413.1.3.7.

b) Esquema TT.

A verificação da eficácia das medidas de protecção indicadas na secção 413.1.4 deve incluir:

. A medição da resistência do eléctrodo de terra das massas da instalação (veja-se 612.6.2);

. A verificação das características do dispositivo de corte associado a esta medida de protecção, isto é:

- A inspecção visual da corrente e o ensaio, quando esse dispositivo for diferencial;

- A inspecção visual da corrente estipulada dos disjuntores e dos fusíveis, quando esse dispositivo for o da protecção contra as sobreintensidades;

- A verificação da continuidade dos condutores de protecção (veja-se 612.1).

c) Esquema IT.

A verificação da eficácia das medidas de protecção indicadas na secção 413.1.5 deve incluir o cálculo ou a medição da corrente, no caso de ocorrência de um primeiro defeito.

Quando ocorrer um segundo defeito que transforme a instalação em condições análogas às que se verificam para o esquema TT (veja-se a alínea a) da secção 413.1.5.5), as verificações devem ser realizadas segundo o indicado na alínea b) da secção 612.6.1 (esquema TT).

Quando ocorrer um segundo defeito que transforme a instalação em condições análogas às que se verificam para o esquema TN (veja-se a alínea b) da secção 413.1.5.5), as verificações devem ser realizadas segundo o indicado na alínea a) da secção 612.6.1 (esquema TN).

612.6.2 - Medição da resistência do eléctrodo de terra.

Quando for necessário proceder à medição da resistência de um eléctrodo de terra (vejam-se as secções 413.1.4.2, para o caso do esquema TT ou 413.1.3.3, para o esquema TN ou 413.1.5.3, para o esquema IT), essa medição deve ser feita por meio de um método apropriado.

612.6.3 - Medição da impedância da malha de defeito.

A medição da impedância da malha de defeito deve ser feita à frequência nominal do circuito considerado, devendo o valor obtido satisfazer às condições indicadas nas secções seguintes:

a) 413.1.3.3, para o esquema TN;

b) 413.1.5.6, para o esquema IT.

612.6.4 - Medição da resistência dos condutores de protecção

612.6.4.1 - A verificação consiste em medir o valor da resistência R entre cada uma das massas da instalação e o ponto mais próximo da ligação equipotencial principal. Recomenda-se que essa medição seja feita a uma tensão que, em vazio, esteja compreendida entre 4 V e 24 V (em corrente alternada ou em corrente contínua) e com uma corrente não inferior a 0,2 A.

O valor obtido deve satisfazer à condição indicada na expressão seguinte:

R (igual ou menor que) (UC/It)

em que:

Uc é a tensão de contacto presumida, indicada no quadro 61B em função do tempo de corte definido nos quadros 41A e 41B;

It é a corrente que garante o funcionamento automático do dispositivo de protecção no tempo definido no quadro 41A, para o esquema TN, ou no quadro 41B, para o esquema IT.

QUADRO 61B

Tensões de contacto presumidas, em função do tempo de corte

(ver documento original)

Este método não é aplicável quando, para tempos de corte não superiores a 5 s, forem verificadas as condições indicadas na secção 413.1.3.6.

612.6.4.2 - Quando as regras indicadas na secção 612.6.3 ou 612.6.4.1 não puderem ser cumpridas deve ser realizada uma ligação equipotencial suplementar de acordo com o indicado na secção 413.1.6. Em caso de dúvida, a eficácia desta ligação suplementar deve ser verificada de acordo com a regra indicada na secção 413.1.6.2.

612.7 - Ensaio da polaridade.

Quando não for permitida a instalação de dispositivos de corte unipolar no condutor de neutro, deve ser realizado um ensaio de polaridade, com vista a verificar que esses dispositivos estão apenas instalados nos condutores de fase.

612.8 - Ensaio dieléctrico.

612.8.1 - Generalidades.

Este ensaio deve ser realizado nos equipamentos construídos no local segundo o método indicado no Anexo E (em estudo).

612.8.2 - Valores da tensão de ensaio (em estudo).

612.9 - Ensaios funcionais.

Os conjuntos de equipamentos, tais como os conjuntos de aparelhagem, os motores e os seus auxiliares, os comandos, os encravamentos, etc., devem ser submetidos a um ensaio funcional, com vista a verificar que estão correctamente montados, regulados e instalados nas condições indicadas nas presentes Regras Técnicas. Os dispositivos de protecção devem ser submetidos, se necessário, a ensaios funcionais, com vista a verificar que estão correctamente instalados e regulados.

612.10 - Protecção contra os efeitos térmicos (em estudo).

612.11 - Queda de tensão (em estudo).

62 - Verificação após a entrada em serviço.

621.1 - As verificações que forem feitas após a entrada em serviço de uma instalação, devem incluir, nomeadamente:

a) A medição da resistência do isolamento (veja-se 612.3);

b) A verificação da eficácia das medidas de protecção contra os contactos indirectos por corte automático da alimentação (veja-se 612.6);

c) O controlo dos dispositivos de protecção contra as sobreintensidades (veja-se 612.9);

d) O controlo dos dispositivos de conexão dos condutores;

e) A inspecção das peças afectadas por arcos eléctricos.

63 - Manutenção das instalações.

As instalações devem ser mantidas, em permanência, em bom estado de conservação.

Todos os defeitos ou anomalias detectados nos equipamentos eléctricos ou no seu funcionamento devem ser comunicados à pessoa incumbida da vigilância da instalação (Técnico Responsável pela Exploração, nas instalações que deles careçam, nos termos da legislação em vigor), nomeadamente os casos de funcionamento, sem causa conhecida, dos dispositivos de protecção contra as sobreintensidades ou dos dispositivos de protecção contra os choques eléctricos.

Devem ser particularmente vigiados:

a) A manutenção dos dispositivos que coloquem as partes activas fora do alcance das pessoas;

b) As ligações e o estado dos condutores de protecção;

c) O estado dos cabos flexíveis que alimentem aparelhos móveis, bem como os seus dispositivos de ligação;

d) A regulação correcta dos dispositivos de protecção.

Todas as instalações (ou partes das instalações) que apresentem perigos devem ser, imediatamente, colocadas sem tensão e apenas devem ser ligadas após terem sido feitas as necessárias reparações.

64 - Exploração das instalações.

641 - Utilização das instalações.

641.1 - Na utilização das instalações não deve tocar-se, sem necessidade, em quaisquer condutores eléctricos, peças ou equipamentos desprotegidos, nem manejar, sem tomar os devidos cuidados, objectos que possam provocar contactos com elementos em tensão.

641.2 - A substituição de fusíveis (elementos de substituição) só pode ser executada por pessoas instruídas ou qualificadas e empregando dispositivos de segurança adequados.

642 - Execução de trabalhos.

642.1 - Execução de trabalhos fora de tensão.

642.1.1 - Os trabalhos nas instalações devem ser realizados, em regra, fora de tensão e por pessoas qualificadas (BA5) ou instruídas (BA4), depois de o responsável pela condução desses trabalhos ter procedido ao corte da corrente ou ter recebido comunicação de pessoa idónea que garanta ter sido realizado esse corte. Não é admissível iniciar os trabalhos por prévia combinação de hora ou por simples falta de tensão.

642.1.2 - Se a comunicação indicada na secção 642.1.1 for via rádio ou telefone, quem a receber deve repeti-la, demonstrando que a compreendeu.

642.1.3 - Antes de iniciar os trabalhos deve ser comprovada a efectiva ausência de tensão por meio de dispositivos adequados. Deve, ainda, verificar-se se na proximidade da zona onde vão decorrer os trabalhos há condutores ou peças em tensão e, em caso afirmativo, devem tomar-se as precauções adequadas.

642.1.4 - Devem ser tomadas as medidas adequadas para evitar que possam ser religados de forma inadvertida os dispositivos de corte ou de protecção acessíveis e por meio dos quais foi eliminada a tensão.

642.1.5 - Quando não houver a certeza de que foi desligada a parte da instalação afectada pelos trabalhos, estes só podem ser realizados como se a instalação estivesse em tensão e de acordo com as regras indicadas na secção 642.2.

642.1.6 - O restabelecimento da tensão às instalações onde decorreram os trabalhos só deve ser feito depois de avisadas as pessoas que os realizaram e de ter sido garantido que a instalação está em condições de ficar em tensão. Não é admissível restabelecer a tensão por prévia combinação de hora.

642.1.7 - Se o aviso indicado na secção 642.1.6 for via rádio ou telefone, quem o receber deve repeti-lo, demonstrando que o compreendeu.

642.2 - Execução de trabalhos em tensão.

642.2.1 - Os trabalhos nas instalações podem ser realizados em tensão quando, por motivos de serviço, não for conveniente eliminar a tensão.

642.2.2 - Quando forem realizados trabalhos em tensão devem ser verificadas, simultaneamente, as condições seguintes:

a) Rigoroso cumprimento das regras e das condições próprias para este tipo de trabalhos, as quais devem ter sido elaboradas por forma a prevenir os riscos daí resultantes para a segurança das pessoas e dos bens (incluindo a própria instalação);

b) Realização dos trabalhos apenas por pessoas qualificadas para este tipo de trabalhos;

c) Utilização de equipamentos e de ferramentas apropriados a cada trabalho, os quais devem ser verificados antes da sua utilização e controlados periodicamente, de acordo com as regras relativas aos trabalhos em tensão.

642.2.3 - Não são considerados trabalhos em tensão as simples manipulações de aparelhos construídos especialmente para serem manobrados em tensão.

643 - Equipamentos de reserva e acessórios para a exploração.

Para garantir a continuidade de serviço, as instalações eléctricas cuja importância o justifique devem ser dotadas com os equipamentos de reserva e com os acessórios susceptíveis de virem a ser necessários durante a exploração (como, por exemplo, fusíveis, punhos saca-fusíveis, fontes de luz auxiliares).

644 - Instruções de primeiros socorros.

Nos locais afectos a serviços eléctricos devem ser afixados, em locais apropriados, as instruções aprovadas oficialmente, para os primeiros socorros a prestar em caso de acidentes pessoais produzidos pela corrente eléctrica.

645 - Acordo com outras entidades.

Quando a realização de quaisquer trabalhos puder pôr em risco a segurança das pessoas que os executam devido à proximidade de outras instalações, eléctricas ou não, ou pôr em perigo ou causar perturbações a essas mesmas instalações, as entidades interessadas devem tomar, de comum acordo as precauções convenientes.

ANEXO A

Método de medição da resistência de isolamento dos pavimentos e demais elementos da construção

Nestas medições da resistência de isolamento deve ser usado um ohmímetro com gerador incorporado ou um medidor do isolamento dotado de bateria, que produzam, em vazio, uma tensão, de cerca de 500 V, em corrente contínua. Para as instalações de tensão nominal superior a 500 V, a tensão produzida pelo aparelho deve ser de 1000 V.

A resistência deve ser medida entre um eléctrodo de medição e um condutor de protecção da instalação. Como eléctrodos de medição podem ser usados os a seguir descritos, devendo, em caso de contestação dos valores obtidos, ser usado o eléctrodo de medição 1, considerado como sendo o eléctrodo de referência (1).

. Eléctrodo de medição 1.

Este eléctrodo é constituído por uma placa metálica quadrada, com 250 mm de lado, e por um papel ou por uma tela hidrófila, também quadrada, com 270 mm de lado. O papel (ou a tela) deve ser molhado e, seguidamente, enxuto e colocados entre a placa e a superfície a ensaiar.

Durante a realização das medições, deve ser aplicada à placa metálica uma força de valor igual a:

a) 750 N, no caso de pavimentos;

b) 250 N, no caso de outros elementos da construção (paredes, tectos, etc.).

. Eléctrodo de medição 2.

Este eléctrodo é constituído por um tripé metálico, cujas partes em contacto com a superfície a ensaiar estão dispostas segundo um triângulo equilátero. Cada uma dessas partes é munida de um apoio flexível que garante, quando carregada, a existência de um contacto directo e franco com a superfície a ensaiar, exercido sobre uma área com cerca de 900 mm2, devendo a resistência de cada uma dessas partes ser inferior a 5000 (Ómega).

Antes de se efectuarem as medições, a zona a ensaiar deve ser molhada ou coberta por um tecido humedecido.

Durante a realização das medições, deve ser aplicada ao tripé uma força de valor igual a:

a) 750 N, no caso de pavimentos;

b) 250 N, no caso de outros elementos da construção (paredes, tectos, etc.).

(ver documento original)

ANEXO B

Verificação do funcionamento dos dispositivos diferenciais

Os métodos a seguir descritos são dados a título exemplificativo.

. Método 1.

Na figura B1 está esquematizado o princípio em que se baseia este método, sendo a resistência variável R(índice p) ligada entre um condutor de fase (situado a jusante do dispositivo em ensaio) e as massas. A corrente deve ser aumentada por redução da resistência R(índice p) (no início do ensaio, esta resistência deve estar no seu valor máximo).

O valor da corrente que provoca o funcionamento do dispositivo diferencial (I(Delta)) não deve ser superior ao valor da corrente diferencial estipulada I(Delta)n.

(ver documento original)

. Método 2.

Na figura B2 está esquematizado o princípio em que se baseia este método, sendo a resistência variável R(índice p) ligada entre um condutor activo situado a montante do dispositivo em ensaio e um outro condutor activo, situado a jusante. A corrente deve ser aumentada por redução da resistência R(índice p) (no início do ensaio, esta resistência deve estar no seu valor máximo). Durante o ensaio, as cargas devem ser desligadas.

O valor da corrente que provoca o funcionamento do dispositivo diferencial (I(Delta)) não deve ser superior ao valor da corrente diferencial estipulada I(Delta)n.

(ver documento original)

. Método 3.

Na figura B3 está esquematizado o princípio em que se baseia este método, que necessita de um eléctrodo de terra auxiliar. A corrente deve ser aumentada por redução da resistência R(índice p) (no início do ensaio, esta resistência deve estar no seu valor máximo), devendo ser medido o valor da tensão U entre as massas e o eléctrodo de terra auxiliar independente.

O valor da corrente que provoca o funcionamento do dispositivo diferencial (I(Delta)) não deve ser superior ao valor da corrente diferencial estipulada I(Delta)n.

Deve ser verificada a condição seguinte:

U (igual ou menor que) U(índice L) x (I(índice (Delta))/I(índice (Delta)n))

em que:

U(índice L) é a tensão limite convencional.

(ver documento original)

ANEXO C

Medição da resistência de um eléctrodo de terra

Quando for necessário proceder-se à medição da resistência de um eléctrodo de terra, pode ser utilizado o método a seguir descrito (que é dado a título de exemplo).

Na figura C1 está esquematizado o princípio em que se baseia este método, que consiste em fazer circular uma corrente alternada de intensidade constante entre o eléctrodo a medir T e um outro eléctrodo auxiliar T1, colocado a uma distância tal que as superfícies de influência dos dois eléctrodos não se interceptem.

O eléctrodo auxiliar T2, que pode ser feito a partir de uma vareta metálica espetada no solo, deve ser colocado a meio caminho entre T e T1, medindo-se a queda de tensão entre T e T2.

Desde que exista garantia de que não há influência entre os três eléctrodos de terra, o quociente entre a corrente aplicada entre T e T1 e a queda de tensão medida entre T e T2 é igual à resistência de terra do eléctrodo T.

A fim de confirmar que o valor assim obtido é correcto, devem ser feitas duas outras medições, deslocando o eléctrodo T2 de cerca de 6 m, para um e para o outro lado da sua posição inicial. Se os três resultados obtidos forem da mesma ordem de grandeza, o valor pretendido será a média destes. Caso contrário, a distância entre T e T1 deve ser aumentada e os três ensaios devem ser repetidos.

Quando a corrente utilizada para a medição for à frequência industrial, o voltímetro a usar deve ter uma resistência interna elevada (no mínimo, 200(Ómega)/V).

Deve haver uma separação galvânica entre a fonte de corrente utilizada na medição e a rede de distribuição, por exemplo, por meio de um transformador com dois enrolamentos separados.

(ver documento original)

ANEXO D

Medição da impedância da malha de defeito

Quando for necessário proceder-se à medição da impedância da malha de defeito no esquema TN, podem ser utilizados os métodos a seguir descritos (que são dados a título de exemplo).

. Método 1 - Método das quedas de tensão.

Na figura D1 está esquematizado o princípio em que se baseia este método, que consiste em medir a tensão entre uma fase e a terra, com e sem uma resistência de carga variável R. O valor da impedância da malha de defeito é calculado a partir da expressão:

(ver documento original)

. Método 2 - Método da alimentação separada.

Na figura D2 está esquematizado o princípio em que se baseia este método, que consiste em desligar a fonte normal, curto-circuitando o primário do transformador, e em alimentar o circuito em ensaio por meio de uma fonte de tensão auxiliar (ligada no secundário).

O valor da impedância da malha de defeito é calculado a partir da expressão:

(ver documento original)

7 - Regras para instalações e locais especiais.

700.1 INTRODUÇÃO

As regras indicadas na Parte 7 das presentes Regras Técnicas completam, modificam ou substituem as regras gerais indicadas nas Partes 1 a 6.

Os números que se seguem aos da secção específica da Parte 7 são os correspondentes aos das secções das Partes 1 a 6 que são completadas, modificadas ou substituídas.

A ausência de referência a uma dada secção das Partes 1 a 6 significa que as regras correspondentes são aplicáveis sem qualquer alteração.

701 - Locais contendo banheiras ou chuveiros (casas de banho).

701.1 - Campo de aplicação.

As regras particulares indicadas na presente parte das Regras Técnicas aplicam-se às banheiras, às bacias de chuveiros e aos seus volumes envolventes, nos quais os riscos de choque eléctrico são acrescidos devido à redução da resistência eléctrica do corpo humano e ao contacto deste com o potencial da terra.

Com excepção das regras indicadas na alínea b) da secção 701.53, as regras indicadas na presente parte das Regras Técnicas não se aplicam às cabinas de chuveiros pré-fabricadas que possuam a sua própria bacia e o seu próprio sistema de evacuação de águas.

701.3 - Determinação das características gerais das instalações.

701.32 - Influências externas - classificação dos volumes.

Para efeitos de aplicação das regras indicadas na presente parte das Regras Técnicas devem ser considerados os volumes seguintes (nas figuras 701A, 701B, e 701C são indicados exemplos da delimitação destes volumes):

a) Volume 0.

Volume interior da banheira ou bacia do chuveiro.

Se um local inclui um chuveiro sem bacia, o volume 0 é limitado pelo pavimento e pelo plano horizontal situado a 0,05 m acima deste. Neste caso, o volume 0 é limitado pela superfície cilíndrica de geratriz vertical de raio 0,60 m à volta da cabeça do chuveiro.

b) Volume 1.

Volume limitado pelo plano horizontal acima do volume 0 e o plano horizontal situado a 2,25 m acima do pavimento acabado e pela superfície de geratriz vertical circunscrita à banheira ou à bacia do chuveiro.

Para um chuveiro sem bacia de recepção, o volume 1 é limitado pela superfície de geratriz vertical de raio 0,60m à volta da cabeça do chuveiro. Quando não existir bacia de recepção ou quando o chuveiro estiver situado na extremidade de uma ligação flexível (bicha de chuveiro), a superfície limitadora deve ser medida a partir da origem da ligação flexível e o volume 1 deve ser limitado pela superfície vertical situada a 1,20 m desse ponto.

O volume situada por debaixo da banheira ou da bacia do chuveiro pertence ao volume 1 se este for acessível sem meios especiais, sendo classificado como volume exterior no caso de ser acessível apenas com meios especiais, sendo classificado como volume exterior no caso de ser acessível apenas com meios especiais.

Quando o fundo da banheira ou da bacia do chuveiro estiver a mais do que 0,10 m acima do pavimento, o plano a considerar na definição dos volumes deve ser o situado a 2,25 m acima do fundo.

No caso de banheiras ou de chuveiros completamente encastrados no pavimento, o volume 1 é limitado pela superfície vertical circunscrita ao bordo exterior da banheira ou do chuveiro. No caso de banheiras ou de chuveiros feitos no pavimento, o volume 1 é limitado pela superfície vertical situada a 0,10 m da banheira ou do chuveiro.

(ver documento original)

c) Volume 2.

O volume 2 engloba os dois volumes parciais seguintes:

c1) O volume limitado pela superfície de geratriz vertical exterior do volume 1 e a superfície vertical paralela situada a 0,60m e pelo pavimento e um plano horizontal situado a 2,25m acima do pavimento acabado;

c2) O volume situado acima do volume 1.

d) Volume 3.

O volume 3 engloba os dois volumes parciais seguintes:

d1) O volume limitado pela superfície de geratriz vertical exterior do volume 2 e a superfície vertical paralela situada a 2,40 m e pelo pavimento e um plano horizontal situado a 2,25 m acima do pavimento acabado.

d2) O volume situado acima do volume parcial 2, definido na alínea c1), até 3,00 m acima do pavimento acabado.

As dimensões indicadas devem ser medidas em relação aos elementos da construção fixos (vejam-se os exemplos indicados nas figuras 701A e 701B).

e) Volume exterior.

Volume situado no interior da casa de banho e não classificado como volume 0, 1, 2 ou 3.

(ver documento original)

701.4 - Protecção para garantir a segurança.

701.41 - Protecções contra os choques eléctricos.

701.411.1.4.3 - Quando a protecção contra os choques eléctricos for realizada por meio da tensão reduzida de segurança (TRS), a protecção contra os contactos directos deve ser garantida independente do valor da tensão nominal por meio de um dos métodos seguintes:

a) Utilização de barreiras ou de invólucros com um código IP mínimo IP2X.

b) Utilização de isolamentos que possam suportar uma tensão de ensaio à frequência industrial de 500 V (valor eficaz) durante 1 min.

701.413.1.6 - Ligação equipotencial suplementar.

Nas casas de banho, deve ser feita uma ligação equipotencial suplementar que interligue todos os elementos condutores existentes nos volumes 0, 1, 2 e 3 com os condutores de protecção dos equipamentos colocados nesses volumes.

701.47 - Aplicação das medidas de protecção para garantir a segurança.

701.471 - Medidas de protecção contra os choques eléctricos.

701.471.0 - No volume 0 das casas de banho, a única medida de protecção contra os choques eléctricos permitida é a correspondente ao uso da tensão reduzida de segurança (TRS) de tensão nominal não superior a 12 V, em corrente alternada (valor eficaz), ou a 30 V, em corrente contínua, devendo a fonte de alimentação de segurança ser instalada fora dos volumes 0, 1 e 2.

701.471.1 - Nas casas de banho, não são permitidas as medidas de protecção contra contactos directos por meio de obstáculos (veja-se 412.3) e por colocação fora de alcance (veja-se 412.4).

701.471.2 - Nas casas de banho, não são permitidas as medidas de protecção contra contactos indirectos por recurso a locais não condutores (veja-se 413.3) e por ligações equipotenciais não ligadas à terra (veja-se 413.4).

701.5 - Selecção e instalação dos equipamentos (eléctricos).

701.51 - Regras comuns a todos os equipamentos.

701.512.2 - Influências externas.

Os equipamentos eléctricos usados nas casas de banho não devem ter códigos IP inferiores a:

a) Volume 0: IPX7;

b) Volume 1: IPX5;

c) Volume 2: IPX4 (nos balneários públicos: IPX5);

d) Volume 3: IPX1 (nos balneários públicos: IPX5).

701.52 - Canalizações.

701.520.01 - No volume 0, não é permitida a instalação de quaisquer canalizações.

701.52.02 - No volume 1, as canalizações à vista e as canalizações embebidas nos elementos de construção até a uma profundidade de 0,05 m devem ser limitadas às estritamente necessárias à alimentação dos equipamentos instalados nos volumes 0 e 1.

701.52.03 - No volume 2, as canalizações à vista e as canalizações embebidas nos elementos de construção até a uma profundidade de 0,05 m devem ser as estritamente necessárias à alimentação dos equipamentos instalados nos volumes 0,1 e 2.

701.52.04 - No volume 3, as canalizações à vista e as canalizações embebidas nos elementos da construção até a uma profundidade de 0,05 m devem ser limitadas às estritamente necessárias à alimentação dos equipamentos instalados nos volumes 1, 2 e 3.

701.52.05 - As canalizações devem ser da classe II de isolamento ou terem um isolamento equivalente, de acordo com o indicado na secção 413.2.

701.53 - Aparelhagem (protecção, comando e seccionamento).

701.53.01 - As regras indicadas na secção 701.53 não se aplicam aos interruptores e aos dispositivos de comando integrados em equipamentos apropriados para utilização nos diferentes volumes, desde que satisfaçam a normas próprias, nem às caixas de derivação ou de aparelhagem destinadas a alimentar equipamentos instalados nesses volumes.

701.53.02 A aparelhagem a instalar nas casas de banho deve satisfazer às regras indicadas nas secções 701.53.03 a 701.53.07.

701.53.03 - No volume 0, não é permitida a instalação de qualquer aparelhagem.

701.53.04 - No volume 1, não é permitida a instalação de qualquer aparelhagem, com excepção de interruptores de circuitos alimentados a uma tensão reduzida de segurança (veja-se 411.1) de tensão nominal não superior a 12 V, em corrente alternada (valor eficaz), ou a 30 V, em corrente contínua, devendo a fonte de alimentação de segurança ser instalada fora dos volumes 0, 1 e 2.

701.53.05 - No volume 2, não é permitida a instalação de qualquer aparelhagem, com excepção da indicada nas alíneas seguintes:

a) Dispositivos de comando e tomadas de circuitos alimentados a uma tensão reduzida de segurança (veja-se 411.1) de tensão nominal não superior a 12 V, em corrente alternada (valor eficaz), ou a 30 V, em corrente contínua, devendo a fonte de alimentação de segurança ser instalada fora dos volumes 0, 1 e 2;

b) Tomadas alimentadas por meio de transformadores de separação da classe II (veja-se 413.5), de pequena potência, integrados nas próprias tomadas, destinadas, por exemplo, a alimentarem máquinas de barbear, de acordo com a Norma EN 60742, capítulo 2, secção 1.

701.53.06 - No volume 3, com excepção do volume situado acima do volume 2 e até 3m, são permitidos as tomadas, os interruptores e outra aparelhagem desde que sejam:

a) Alimentados individualmente por meio de um transformador de separação (veja-se 413.5.1);

b) Alimentados a uma tensão reduzida de segurança (veja-se 411.1);

c) Protegidos por meio de um dispositivo diferencial de corrente diferencial estipulada I(Delta)(índice n) não superior a 30 mA.

701.53.07 - No volume exterior as tomadas são permitidas, desde que sejam alimentadas nas condições indicadas na secção 701.53.06.

701.53.08 - Para as cabinas de chuveiro pré-fabricadas instaladas em locais que não contenham banheira ou bacia de chuveiro, os interruptores e as tomadas, que devem, em regra, satisfazer às regras indicadas na secção 701.53.06, devem ser instaladas a uma distância superior a 0,6m da abertura da porta do conjunto pré-fabricado.

Quando as tomadas não forem protegidas nas condições indicadas na secção 701.53.06, devem ser instaladas a uma distância superior a 3m da abertura da porta do conjunto pré-fabricado.

(ver documento original)

701.55 - Outros equipamentos (fixos).

701.55.01 - As regras indicadas nas secções 701.55.02 a 701.55.05 não se aplicam aos aparelhos de utilização fixos alimentados a uma tensão reduzida de segurança (veja-se 411.1, 701.411.1.4.3 e 701.741).

701.55.02 - No volume 1, só podem ser instalados aparelhos eléctricos de aquecimento de água, desde que os circuitos que os alimentem sejam protegidos por dispositivos diferenciais de corrente estipulada I(Delta)(índice n) não superior a 30 mA.

701.55.03 - No volume 2, só podem ser instalados os equipamentos indicados nas alíneas seguintes:

a) Aparelhos eléctricos de aquecimento de água, desde que os circuitos que os alimentem sejam protegidos por um dispositivo diferencial de corrente estipulada I(Delta)(índice n) não superior a 30 mA;

b) Aparelhos de iluminação, aparelhos de climatização ambiente, unidades para hidro-massagem (como, por exemplo, as unidades de ar comprimido), que satisfaçam às normas aplicáveis e a uma das condições seguintes:

b1) Os equipamentos sejam da classe II de isolamento;

b2) Os circuitos que alimentam os equipamentos da classe I de isolamento sejam protegidos por dispositivos diferenciais de corrente estipulada I(Delta)(índice n) não superior a 30 mA.

701.55.04 - As unidades para hidro-massagem (como, por exemplo, as unidades de ar comprimido), que satisfaçam às normas aplicáveis, podem, no entanto, ser instaladas por debaixo da banheira, desde que sejam verificadas as regras indicadas na secção 701.413.1.6 e que o acesso às ligações apenas seja possível com meios especiais.

701.55.05 - Os elementos de aquecimento eléctrico embebidos nos pavimentos destinados ao aquecimento dos locais (veja-se 801) só podem ser instalados se forem recobertos por uma grelha metálica ou se forem dotados de uma blindagem, também metálica. Estes elementos devem ser ligados à terra e à ligação equipotencial indicada na secção 701.413.1.6.

701.55.06 - Nas casas de banho, não são permitidos os aparelhos de iluminação suspensos dos condutores (veja-se 559.2.3) e os suportes metálicos acessíveis sem meios especiais.

701.55.07 - Os armários de casa de banho equipados com aparelhos de iluminação, com interruptor e com tomada podem ser instalados no volume 2, desde que sejam da classe II e que a tomada seja alimentada por um transformador de separação.

Os armários de casa de banho da classe I (metálicos) apenas podem ser instalados nos volumes 3 e exterior. A continuidade eléctrica dos elementos que constituem esses armários deve ser garantida e o seu ligador de massa deve ser ligado ao condutor de protecção.

701.71 - Regras complementares para as casas de banho com chuveiros.

Para além das regras indicadas nas secções 701.1 a 701.55, às casas de banho com chuveiros (com cabinas individuais ou colectivas) aplicam-se as regras indicadas nas secções 701.71.1 e 701.71.2.

701.71.1 - Na definição dos volumes 1 e 2 das casas de banho com chuveiros deve ser considerado o indicado nas alíneas seguintes:

a) Quando as casas de banho tiverem cabinas com vestiários individuais (veja-se a figura 701F):

- O volume 1 é constituído pelas cabinas de chuveiro;

- O volume 2 é constituído pelas cabinas de vestiários.

b) Quando as casas de banho tiverem cabinas sem vestiários individuais (veja-se a figura 701G):

- O volume 1 é constituído pelas cabinas de chuveiro;

- O volume 2 é o volume limitado verticalmente pela parte da sala exterior às cabinas de chuveiro e pela superfície vertical paralela situada a 0,60 m desta.

c) Quando as casas de banho não tiverem cabinas de chuveiros individuais (veja-se a figura 701H):

- O volume 1 é definido, no plano horizontal, pela superfície destinada a garantir o escoamento das águas, eventualmente limitada por uma divisória;

- O volume 2 é constituído pela parte da casa de banho exterior ao volume 1.

(ver documento original)

701.71.2 - Nas casas de banho com chuveiros, os aparelhos de iluminação, não podem ser localizados no volume 1 e devem ser instalados a uma altura superior às dos chuveiros.

ANEXO I

Ligação equipotencial suplementar

I.1 - A ligação equipotencial suplementar tem por fim a equipotencialização de todos os elementos condutores da casa de banho e a limitação da tensão de contacto a um valor não perigoso, tendo em conta as condições particulares, nas quais se encontram as pessoas (condição de influências externas BB3).

Esta ligação deve ser ligada ao condutor de protecção do circuito que alimenta a casa de banho (veja-se 701.413.1.6).

I.2 - A ligação equipotencial deve ser feita por um dos meios seguintes:

a) Um condutor de 2,5 mm2 de secção , no caso de condutores protegidos mecanicamente (isto é, colocado em condutas ou em calhas isolantes) ou de 4 mm2, se não for protegido mecanicamente e se for fixado directamente aos elementos da construção (por exemplo, fixado por cima dos rodapés);

b) Uma barra de aço galvanizado com uma secção mínima de 20 mm2 e uma espessura mínima de 1 mm.

Os condutores indicados na alínea a) não devem ser directamente embebidos nos elementos da construção, podendo, no entanto, ser embebidos (não directamente) nestes, se satisfizerem às regras indicadas na secção 521.9.2 (para as canalizações em condutas embebidas). As barras referidas na alínea b) podem ser embebidas directamente nos elementos da construção.

I.3 - A ligação equipotencial deve ser feita no interior da casa de banho, não sendo necessário estendê-la a todo o seu perímetro (o importante é que cada casa de banho tenha a sua ligação equipotencial). Quando não for possível interligar certos elementos condutores no interior de uma casa de banho, a ligação equipotencial pode ser realizada no exterior, em locais contíguos à casa de banho.

I.5 - Não é necessário que a ligação equipotencial seja visível em todo o seu percurso. Contudo, recomenda-se que as ligações fiquem acessíveis. Em caso de necessidade, a continuidade eléctrica da ligação equipotencial pode ser verificada nas condições indicadas na secção 612.2.

I.6 - Os aros metálicos das portas e das janelas podem ser utilizados como elementos da ligação equipotencial desde que seja verificada a sua continuidade eléctrica. No entanto, os outros elementos condutores, nomeadamente, as canalizações de fluidos, não devem ser utilizados como elementos da ligação equipotencial, devido aos riscos de supressão dessa ligação em caso de desmontagem desses elementos condutores.

I.7 - Quando a ligação equipotencial principal for realizada no subsolo ou no rés-do-chão num local contíguo à casa de banho, não é necessário fazer uma ligação equipotencial nesta se o corpo da banheira, o tubo de escoamento desta (se for metálico) e os outros elementos condutores da casa de banho forem ligados entre si e ao condutor de protecção do circuito que alimenta a casa de banho.

ANEXO II

Elementos condutores a ligar à ligação equipotencial

II.1 - Todos os elementos condutores, com excepção dos de reduzidas dimensões e que não apresentem riscos de ficarem a um potencial diferente do da ligação equipotencial, devem, em regra, ser ligados à ligação equipotencial.

II.2 - Estão na situação indicada no ponto II.1, nomeadamente:

a) As canalizações metálicas de água quente, de água fria, de ventilação e de esgoto; não é necessário shuntar os elementos de ligação roscados das canalizações metálicas de água montados à vista, dado que a rosca garante uma continuidade suficiente, ainda que sejam dotados de vedantes isolantes (fitas, colas, estopa, etc.);

b) O corpo dos aparelhos sanitários metálicos (corpo das banheiras, por exemplo, no ligador de equipotencialidade ou, quando este não existir, num dos parafusos de fixação de um pé) e o tubo de escoamento ou o sifão, se metálicos;

c) Todos os restantes elementos condutores, com excepção dos que estejam isolados dos elementos da construção (os aros metálicos das portas e das janelas devem ser ligados à ligação equipotencial, dado que podem estar em contacto com elementos metálicos da construção como, por exemplo, as armaduras do betão); no caso dos radiadores do aquecimento central ou de outros elementos aquecedores, é suficiente ligar uma das canalizações de entrada ou de saída.

II.3 - Não é necessário ligar os equipamentos metálicos não eléctricos (tais como os toalheiros), dado que estes não são susceptíveis de ficarem a um potencial diferente do dos outros elementos condutores; no caso de os elementos de aquecimento eléctrico serem da classe II, as suas massas não devem ser ligadas ao condutor de protecção e, consequentemente, à ligação equipotencial.

II.4 - As grelhas metálicas de ventilação natural não devem ser ligadas à ligação equipotencial, dado que não são susceptíveis de fiarem a um potencial diferente do dos outros elementos condutores.

Os radiadores do aquecimento central, bem como as respectivas válvulas, que sejam ligados por meio de canalizações isolantes não necessitam de serem ligados à ligação equipotencial.

II.5 - Devem ser ligadas à ligação equipotencial da casa de banho as aberturas de ventilação mecânica, quando estas, bem como a conduta que as servem, forem metálicas (quando as aberturas de ventilação forem em material isolante, a conduta, se metálica, deve ser ligada à ligação equipotencial); esta ligação pode ser realizada na conduta principal de ventilação ainda que o ponto de ligação seja inacessível; a continuidade da ligação equipotencial pode ser verificada por meio de uma medição feita entre a ligação equipotencial propriamente dita e a parte acessível daquela conduta.

Não devem ser ligadas à ligação equipotencial principal as aberturas de ventilação nem as respectivas condutas nos casos seguintes:

a) As aberturas de ventilação se encontrarem completamente fora do volume 2 e a uma altura não inferior a 2,00 m acima do pavimento acabado;

b) As aberturas de ventilação estiverem separadas das respectivas condutas por meio de um elemento isolante fixo com um comprimento não inferior a 0,03 m (o elemento isolante deve ser ensaiado através da aplicação de uma tensão de 1500 V durante 1 min);

c) A conduta principal de ventilação for em material não condutor (como, por exemplo, condutas plásticas), seja qual for a natureza da ligação e da abertura de ventilação.

No quadro 701GC indicam-se, resumidamente, as condições atrás indicadas.

QUADRO 701GC

Ligações equipotenciais das condutas e das aberturas de ventilação nas casas de banho

(ver documento original)

II.6 - Não é necessário ligar à ligação equipotencial o pavimento dado que este se encontra, praticamente, ao mesmo potencial da ligação equipotencial.

II.7 - A ligação equipotencial numa casa de banho deve existir, mesmo no caso de o equipamento nela instalado se limitar a um aparelho de iluminação. Esta exigência justifica-se pelo facto de poderem ser instalados, posteriormente, outros equipamentos eléctricos e de existirem riscos de propagação de potenciais provenientes do exterior da casa de banho.

II.8 - Recomenda-se a não utilização de papéis com revestimentos metalizados nas paredes das casas de banho, dado que esses revestimentos são elementos condutores e a sua continuidade eléctrica não pode ser garantida.

702 - Piscinas e semelhantes.

702.1 - Campo de aplicação.

As regras particulares indicadas na presente parte das Regras Técnicas aplicam-se às bacias das piscinas, incluindo os lava-pés, e aos seus volumes envolventes, nos quais os riscos de choque eléctrico são acrescidos devido à redução da resistência eléctrica do corpo humano e ao contacto deste com o potencial da terra.

702.3 - Determinação das características gerais das instalações.

702.32 - Influências externas - classificação dos volumes.

Para efeitos de aplicação das regras indicadas na presente parte das Regras Técnicas devem ser considerados os volumes seguintes (nas figuras 702A e 702B são indicados exemplos da delimitação destes volumes):

a) Volume 0.

Volume limitado pelo interior da bacia da piscina e pelas partes das aberturas essenciais existentes nas paredes ou no fundo e que sejam acessíveis às pessoas que se encontrem na bacia;

b) Volume 1.

Volume limitado pela superfície vertical situada a 2 m dos bordos da bacia, pelo pavimento ou pela superfície na qual possam permanecer pessoas e pelo plano horizontal situado a 2,5 m acima do solo ou dessa superfície;

Quando a piscina tiver pranchas de mergulho, trampolins, locais de partida ou escorregas, este volume é limitado pela superfície vertical situada a 1,5 m em redor desses elementos e pelo plano horizontal situado a 2,5 m acima da superfície mais elevada sobre a qual as pessoas se possam encontrar;

c) Volume 2.

Volume limitado pela superfície vertical exterior ao volume 1 e pela superfície paralela a uma distância de 1,5 m desta, pelo pavimento ou pela superfície na qual possam permanecer pessoas e pelo plano horizontal situado a 2,5 m acima do solo ou dessa superfície.

(ver documento original)

702.4 - Protecção para garantir a segurança.

702.41 - Protecção contra os choques eléctricos.

702.411.1.4.3 - Quando, na protecção contra os choques eléctricos, for utilizada uma tensão reduzida de segurança (TRS), a protecção contra os contactos directos deve ser garantida, para qualquer valor da tensão nominal, por meio de um dos métodos seguintes:

a) Utilização de barreiras ou de invólucros com um código IP mínimo IP2X;

b) Utilização de isolamentos que possam suportar uma tensão de ensaio à frequência industrial de 500 V durante 1 min.

702.413.1.6 - Ligação equipotencial suplementar.

Nas piscinas, deve ser feita uma ligação equipotencial suplementar que interligue todos os elementos condutores dos volumes 0, 1 e 2 (incluindo os pavimentos não isolantes) com os condutores de protecção de todas as massas que estejam nesses volumes.

702.47 - Aplicação das medidas de protecção para garantir a segurança.

702.471 - Medidas de protecção contra os choques eléctricos.

