702.471.0 - Nos volumes 0 e 1 das piscinas, a única medida de protecção contra os choques eléctricos permitida é a correspondente ao uso da tensão reduzida de segurança (TRS) (veja-se 411.1), com uma tensão nominal não superior a 12 V em corrente alternada ou a 30 V em corrente contínua, devendo a fonte de segurança ser instalada fora dos volumes 0, 1 e 2.

702.471.1 - Não são admitidas, como medidas de protecção contra os contactos directos:

a) A protecção por interposição de obstáculos (veja-se 412.3);

b) A protecção por colocação fora do alcance (veja-se 412.4).

702.471.2 - Não são admitidas, como medidas de protecção contra os contactos indirectos:

a) A protecção por utilização de locais não condutores (veja-se 413.3);

b) A protecção por ligações equipotenciais não ligadas à terra (veja-se 413.4).

702.5 - Selecção e instalação dos equipamentos (eléctricos).

702.51 - Regras comuns a todos os equipamentos.

702.512.2 - Os equipamentos eléctricos usados nas piscinas devem ter códigos IP adequados aos volumes onde forem instalados, com os mínimos a seguir indicados:

a) No Volume 0: IPX8;

b) No Volume 1: IPX5 (nas pequenas piscinas, localizadas no interior de edifícios e que não sejam normalmente lavadas com jactos de água, mínimo: IPX4);

c) No Volume 2: IPX2, para as piscinas localizadas no interior de edifícios, IPX4, para as piscinas localizadas no exterior de edifícios, IPX5, para as piscinas em que o volume 2 possa ser lavado a jactos de água.

702.52 - Canalizações.

702.520.01 - As regras indicadas nas secções 702.520.02 a 702.520.04 aplicam-se às canalizações à vista e às canalizações embebidas nos elementos da construção a uma profundidade de encastramento não superior a 5 cm.

702.520.02 - As canalizações instaladas nos volumes 0 e 1 não devem ter bainhas nem invólucros metálicos. No volume 2, as canalizações não devem ter quaisquer revestimentos metálicos acessíveis.

702.520.03 - Nos volumes 0 e 1, as canalizações devem ser limitadas às estritamente necessárias à alimentação dos equipamentos instalados nesses volumes.

702.520.04 - Nos volumes 0 e 1, não são permitidas caixas de ligação (de derivação ou de transição).

702.53 - Aparelhagem (protecção, comando e seccionamento).

Nos volumes 0 e 1, não é permitida a instalação de qualquer aparelhagem, excepto as tomadas nas pequenas piscinas, em que a sua instalação não seja possível fora do volume 1. Neste caso, essas tomadas devem ser instaladas fora do volume de acessibilidade (isto é, a uma distância não inferior a 1,25 m) do bordo da piscina e a uma distância não inferior a 0,30 m acima do pavimento e desde que se verifique uma das condições seguintes:

a) As tomadas sejam alimentadas individualmente por meio de um transformador de separação (veja-se 413.5.1), com este localizado fora dos volumes 0, 1 ou 2;

b) Sejam protegidas por meio de um dispositivo diferencial de I(Delta)(índice n) (igual ou menor que) 30 mA.

No volume 2, é permitida a instalação de aparelhagem (como por exemplo, tomadas, interruptores, etc.), desde que se verifique uma das condições seguintes:

- A aparelhagem seja alimentada individualmente por meio de um transformador de separação (veja-se 413.5.1);

- A aparelhagem seja alimentada em TRS (veja-se 411.1);

- A aparelhagem seja protegida por um dispositivo diferencial de I(Delta)n (igual ou menor que) 30 mA.

702.55 - Outros equipamentos.

Os equipamentos a instalar nos volumes 0 e 1 devem ser fixos e destinados a serem usados nas piscinas.

No volume 2 podem ser instalados os equipamentos seguintes:

a) Equipamentos da classe II, no caso de aparelhos de iluminação;

b) Equipamentos da classe I, se protegidos por meio de dispositivos diferenciais de I(Delta)(índice n) (igual ou menor que) 30 mA;

c) Equipamentos alimentados por meio de um transformador de separação (veja-se 413.5.1).

Nos volumes 1 e 2 é permitida a instalação de elementos aquecedores eléctricos embebidos no pavimento e destinados ao aquecimento desses locais desde que sejam recobertos por grelhas metálicas, ligadas à terra ou que tenha um revestimento metálico ligado à terra e ligado à ligação equipotencial indicada na secção 702.413.1.6.

703 - Locais contendo radiadores para sauna.

703.1 - Campo de aplicação.

As regras particulares indicadas na presente parte das Regras Técnicas aplicam-se aos locais onde forem instaladas fontes de ar quente que satisfaçam às regras indicadas na Norma EN 60335-2-53, destinados exclusivamente para utilizações que necessitem de condições especiais de ambiente.

703.2 - Definições.

703.2.09.1 - Sauna de ar quente.

Compartimento ou local nos quais o ar é aquecido, em serviço normal, a temperaturas elevadas e onde a humidade relativa é, em regra, reduzida, podendo elevar-se durante curtos períodos, quando a água é vertida sobre o irradiador.

703.3 - Determinação das características gerais das instalações.

703.32 - Influências externas.

703.4 - Protecção para garantir a segurança.

703.41 - Protecções contra os choques eléctricos.

703.411.1.4.3 - Quando a protecção contra os choques eléctricos for realizada por meio da tensão reduzida de segurança (TRS), a protecção contra os contactos directos deve ser garantida independente do valor da tensão nominal por meio de um dos métodos seguintes:

a) Utilização de barreiras ou de invólucros com um código IP mínimo IP2X;

b) Utilização de isolamentos que possam suportar uma tensão de ensaio à frequência industrial de 500 V durante 1 min.

703.47 - Aplicação das medidas de protecção para garantir a segurança.

703.471 - Medidas de protecção contra os choques eléctricos.

703.471.1 - Nos locais contendo radiadores para sauna não são permitidas as medidas de protecção contra contactos directos por meio de obstáculos (veja-se 412.3) e por colocação fora de alcance (veja-se 412.4).

703.471.2 - Nos locais contendo radiadores para sauna não são permitidas as medidas de protecção contra contactos indirectos por recurso a locais não condutores (veja-se 413.3) e por ligações equipotenciais não ligadas à terra (veja-se 413.4).

703.5 - Selecção e instalação dos equipamentos (eléctricos).

703.51 - Regras comuns a todos os equipamentos.

703.512.2 - Os equipamentos eléctricos usados nos locais contendo radiadores para sauna não devem ter códigos IP inferiores a IP24.

Nos locais contendo radiadores para sauna são definidos, conforme se indica na figura 703A, as zonas seguintes:

a) Zona 1, onde apenas são permitidos os radiadores para sauna e os seus acessórios;

b) Zona 2, onde não há restrições de equipamentos, do ponto de vista de resistência ao calor;

c) Zona 3, onde apenas são permitidos os equipamentos capazes de suportar a temperatura de 125ºC;

d) Zona 4, onde apenas são permitidos os aparelhos de iluminação (desde que instalados por forma a evitar o seu aquecimento excessivo), os dispositivos de comando dos radiadores para sauna (termostatos e limitadores de temperatura) e as respectivas canalizações; os equipamentos devem ser capazes de suportar a temperatura de 125ºC.

(ver documento original)

703.52 - Canalizações.

As canalizações a usar nestes locais devem satisfazer às regras indicadas na secção 413.2 (classe II) e não devem ter qualquer invólucro ou revestimento metálico.

703.53 - Aparelhagem (protecção, comando e seccionamento).

A aparelhagem que não estiver incorporada nos radiadores deve ser instalada fora dos locais contendo radiadores para saunas. Nestes locais não é permitida a instalação de tomadas.

704 - Instalações de estaleiros.

704.1 - Campo de aplicação.

704.1.1 - As regras particulares indicadas na presente parte das Regras Técnicas aplicam-se às instalações temporárias destinadas a:

a) Construção de novos edifícios;

b) Trabalhos de reparação, de modificação, de ampliação ou de demolição de edifícios existentes;

c) Obras públicas;

d) Trabalhos de terraplanagem;

e) Trabalhos análogos aos indicados nas alíneas anteriores.

Estas regras não se aplicam às instalações abrangidas pela Norma IEC 60621, nem a outras instalações com materiais de natureza análoga às utilizadas em minas a céu aberto.

As partes dos edifícios que sofram transformações (como, por exemplo, ampliações, reparações importantes ou demolições) são consideradas como sendo estaleiros enquanto durarem os trabalhos correspondentes, desde que esses trabalhos necessitem de instalações temporárias.

Para os locais dos serviços administrativos dos estaleiros (como, por exemplo, escritórios, vestiários, salas de reuniões, cantinas, restaurantes, dormitórios, instalações sanitárias) aplicam-se as regras gerais indicadas nas Partes 1 a 6 das presentes Regras Técnicas.

704.1.2 - As instalações fixas dos estaleiros devem ser limitadas ao quadro onde esteja instalado o dispositivo de corte geral e os dispositivos de protecção principais (veja-se 704.536).

As instalações a jusante deste quadro, com excepção das canalizações instaladas de acordo com as regras indicadas na secção 52, são consideradas como sendo instalações móveis.

704.3 - Determinação das características gerais das instalações.

704.313 - Alimentação.

704.313.1.3 - Os equipamentos eléctricos fixos devem ser identificados em relação à fonte que os alimenta e os seus elementos constituintes devem ser alimentados pela mesma instalação.

704.32 - Influências externas.

704.35 - Serviços de segurança.

704.4 - Protecção para garantir a segurança.

704.41 - Protecções contra os choques eléctricos.

704.412 - Protecção contra os contactos directos.

704.413 - Protecção contra os contactos indirectos.

704.413.1 - Protecção por corte automático da alimentação.

704.413.1.5 - Esquema IT.

Quando for utilizado o esquema IT, deve ser previsto um controlador permanente de isolamento.

704.43 - Protecção contra as sobreintensidades.

704.433 - Protecção contra as sobrecargas.

704.434 - Protecção contra os curtos-circuitos.

704.471 - Medidas de protecção contra os choques eléctricos.

Nas instalações de estaleiros deve, em complemento do indicado na secção 471, ser aplicado o seguinte:

Quando a protecção de pessoas contra os contactos indirectos for garantida pela aplicação da medida de protecção por corte automático da alimentação adequada ao esquema da alimentação (veja-se 413.1), a tensão limite convencional U(índice L) não deve ser superior a 25 V em corrente alternada (valor eficaz) ou a 60 V em corrente contínua.

Para as tomadas, deve ser utilizada uma das medidas de protecção seguintes:

a) Protecção complementar por dispositivos diferenciais de I(Delta)(índice n) (igual ou menor que) 30 mA (veja-se 412.5);

b) Protecção por tensão reduzida de segurança (veja-se 411.1);

c) Protecção por separação eléctrica, devendo cada tomada ser alimentada por transformador individual (veja-se 413.5).

704.5 - Selecção e instalação dos equipamentos (eléctricos).

704.51 - Regras comuns a todos os equipamentos.

704.511.1 - Os conjuntos de aparelhagem utilizados nas instalações de estaleiros devem satisfazer às regras indicadas na Norma EN 60 439-4 e ter os códigos IP nela especificados.

704.512.2 - Com excepção dos equipamentos referidos na secção 704.511.1, os restantes equipamentos devem ter um código IP adequado às condições de influências previstas para os locais onde forem instalados.

704.52 - Canalizações.

704.522 - Selecção e instalação em função das influências externas.

704.522.8.1 - As canalizações devem ser instaladas por forma a impedir os esforços sobre as ligações dos condutores, excepto se estas ligações estiverem previstas para suportarem os esforços a que puderem ficar submetidos.

Com vista a evitar a deterioração dos cabos, estes não devem ser instalados nos locais de passagem de pessoas ou de veículos. Quando se tornar necessário a sua colocação nessas passagens, deve ser prevista uma protecção especial contra os danos mecânicos e contra as colisões de veículos ou de máquinas usadas na construção.

Os cabos flexíveis devem ser do tipo H07RN-F (ou equivalente), resistentes à abrasão e à água.

704.525 - Quedas de tensão.

704.53 - Aparelhagem (protecção, comando e seccionamento).

704.531.2.6 - Utilização de dispositivos diferenciais de alta sensibilidade (I(índice (Delta)n) (igual ou menor que) 30 mA).

704.536 - Dispositivos de comando e de seccionamento.

Na origem de cada instalação de estaleiro deve existir um quadro onde estejam instalados o dispositivo de corte geral e os dispositivos de protecção principais (veja-se 704.1.5).

No quadro geral ou nos quadros de distribuição devem ser previstos um ou mais dispositivos que garantam as funções de seccionamento e de corte.

Para os aparelhos cuja utilização possa apresentar risco, devem ser previstos meios de corte de emergência que interrompam todos os condutores activos, por forma a suprimir o perigo inerente.

Os dispositivos de seccionamento e de protecção podem ser instalados no quadro geral ou em quadros parciais.

Os dispositivos de seccionamento das alimentações de energia devem poder ser bloqueados na posição de aberto (veja-se 462.3) (por exemplo, por meio de dispositivos de bloqueio ou da colocação dos dispositivos de seccionamento em locais ou em invólucros, fechados à chave).

A alimentação dos aparelhos de utilização deve ser feita a partir de quadros de distribuição dotados de:

a) Dispositivos de protecção contra as sobreintensidades;

b) Dispositivos de protecção contra os contactos indirectos;

c) Tomadas.

As alimentações de segurança e de substituição devem ser ligadas por meio de dispositivos concebidos por forma a impedir as interligações das diferentes alimentações.

704.55 - Outros equipamentos.

704.555 - Fichas e tomadas.

As tomadas devem ser colocadas de uma das formas seguintes:

a) No interior dos quadros referidos na secção 704.536;

b) Nas superfícies exteriores dos quadros referidos na secção 704.536.

705 - Instalações eléctricas em estabelecimentos agrícolas ou pecuários.

705.1 - Campo de aplicação.

705.1.1 - As regras particulares indicadas na presentes parte das Regras Técnicas aplicam-se às partes das instalações interiores e exteriores dos estabelecimentos agrícolas ou pecuários nos quais se podem encontrar animais (como, por exemplo, cavalariças, estábulos, currais, aviários, pocilgas, celeiros, silos para cereais e similares, palheiros, locais de armazenamento de fertilizantes, adegas e lagares).

705.3 - Determinação das características gerais das instalações.

705.32 - Influências externas.

705.4 - Protecção para garantir a segurança.

705.41 - Protecções contra os choques eléctricos.

705.411.1.4.3 - Quando a protecção contra os choques eléctricos for realizada por meio da tensão reduzida de segurança (TRS), a protecção contra os contactos directos deve ser garantida, independentemente do valor da tensão nominal, por meio de um dos métodos seguintes:

a) Utilização de barreiras ou de invólucros com um código IP mínimo IP2X;

b) Utilização de isolamentos que possam suportar uma tensão de ensaio à frequência industrial de 500 V durante 1 min.

705.412.5 - Os circuitos que alimentem tomadas devem ser protegidos por dispositivos diferenciais de I(índice (Delta)n) (igual ou menor que) 30 mA.

705.413 - Protecção contra os contactos indirectos.

705.413.1 - Protecção por corte automático da alimentação.

Quando a protecção de pessoas contra os contactos indirectos for garantida pela aplicação da medida de protecção por corte automático da alimentação adequada ao esquema da alimentação (veja-se 413.1), a tensão limite convencional U(índice L), nos locais onde se encontrem animais ou em locais exteriores, não deve ser superior a 25 V em corrente alternada (valor eficaz) ou a 60 V em corrente contínua «lisa», com o tempo de corte máximo indicado na secção 481.3.1 (veja-se o quadro 48A).

Estas condições aplicam-se também aos locais ligados por meio de elementos condutores aos locais onde se encontrem, habitualmente, animais.

Quando, nas instalações eléctricas (de utilização) dos estabelecimentos agrícolas e pecuários for previsto o esquema TN, deve ser utilizado o esquema TN-S e a protecção de pessoas contra os contactos indirectos deve ser feita por meio de dispositivos diferenciais. Neste caso, o condutor neutro deve ser ligado à ligação equipotencial a montante dos dispositivos diferenciais.

705.413.1.6 - Ligação equipotencial suplementar.

Nos locais onde se encontrem animais deve ser feita uma ligação equipotencial suplementar local que interligue todas as massas e todos os elementos condutores que possam ser tocados pelos animais com o condutor de protecção da instalação.

705.42 - Protecção contra os efeitos térmicos em serviço normal.

705.422 - Protecção contra incêndios.

Para prevenir os riscos de incêndio, a protecção deve ser garantida por dispositivos diferenciais de I(índice (Delta)n) (igual ou menor que) 0,5 A.

Os aparelhos de aquecimento usados nos locais de criação de animais devem ser fixos e mantidos a uma distância apropriada dos animais e dos materiais combustíveis, por forma a evitar os riscos de queimadura dos animais e os riscos de incêndio.

Esta distância deve ser, para os radiadores, não inferior a 0,5 m, excepto se o fabricante do aparelho indicar, nas instruções de utilização, uma distância superior.

705.432.1 - Dispositivos que garantem, simultaneamente, a protecção contra as sobrecargas e contra os curtos-circuitos.

Nas instalações eléctricas (de utilização) estabelecidas em locais agrícolas ou pecuários, os dispositivos de protecção contra as sobreintensidades devem ser do tipo disjuntor. Exceptuam-se os casos de canalizações que alimentem outros quadros ou um único aparelho de utilização de potência elevada, em que podem ser usados fusíveis para garantir a sua protecção. Podem também ser utilizados fusíveis na protecção de equipamentos de sinalização e de medição.

705.462 - Seccionamento.

705.48 - Selecção das medidas de protecção em função das influências externas.

705.482 - Protecção contra o incêndio.

705.5 - Selecção e instalação dos equipamentos (eléctricos).

705.51 - Regras comuns a todos os equipamentos.

705.512.2 - Os equipamentos eléctricos utilizados nas instalações de estabelecimentos agrícolas ou pecuários devem ter, nas condições normais de funcionamento, um código IP não inferior a IP44.

705.53 - Aparelhagem (protecção, comando e seccionamento).

705.531.2 - Dispositivos diferenciais.

705.536 - Dispositivos de comando e de seccionamento.

Os dispositivos de corte de emergência (incluindo os de paragem de emergência) não devem ser instalados em locais acessíveis aos animais ou nos locais cujo acesso seja impedido pela sua presença, tendo em conta as condições que podem resultar de uma situação de pânico dos animais.

705.55 - Outros equipamentos.

706 - Locais condutores exíguos.

706.1 - Campo de aplicação.

706.1.1 - As regras particulares indicadas na presente parte das Regras Técnicas aplicam-se às instalações dos locais condutores exíguos e à alimentação de equipamentos no interior desses locais.

Um local condutor exíguo é um local limitado por partes metálicas ou condutoras, no interior do qual as pessoas possam entrar em contacto, através de uma parte significativa do seu corpo, com as partes condutoras circundantes e cuja exiguidade lhes limita as possibilidades de interrupção desse contacto.

As regras indicadas na presente parte das Regras Técnicas não se aplicam aos locais que permitam às pessoas a liberdade dos movimentos corporais para trabalharem, entrarem e saírem desse local sem constrangimentos físicos.

As regras indicadas na presente parte das Regras Técnicas aplicam-se aos equipamentos fixos dos locais condutores exíguos e às alimentações dos equipamentos portáteis destinados a serem utilizados nesses locais.

706.3 - Determinação das características gerais das instalações.

706.32 - Influências externas.

706.4 - Protecção para garantir a segurança.

706.41 - Protecções contra os choques eléctricos.

706.411.1.4.3 - Quando a protecção contra os choques eléctricos for realizada por tensão reduzida de segurança (TRS), a protecção contra os contactos directos deve ser garantida independente do valor da tensão nominal por meio de um dos métodos seguintes:

a) Utilização de barreiras ou de invólucros com um código IP mínimo IP2X;

b) Utilização de isolamentos que possam suportar uma tensão de ensaio à frequência industrial de 500 V durante 1 min.

706.47 - Aplicação das medidas de protecção para garantir a segurança.

706.471 - Medidas de protecção contra os choques eléctricos.

706.471.1 - Protecção contra os contactos directos.

Nos locais condutores exíguos, não são permitidas as medidas de protecção contra contactos directos por meio de obstáculos (veja-se 412.3) e por colocação fora de alcance (veja-se 412.4).

706.471.2 - Protecção contra os contactos indirectos.

Nos locais condutores exíguos apenas são permitidas, para as diferentes utilizações, as medidas de protecção contra os contactos indirectos seguintes:

a) Alimentação de ferramentas e de aparelhos de medição, portáteis:

- Tensão reduzida de segurança (TRS) (veja-se 411.1);

- Separação eléctrica (veja-se 413.5), limitada a um único aparelho por cada secundário do transformador;

b) Alimentação de gambiarras:

- Tensão reduzida de segurança (TRS) (veja-se 411.1);

c) Alimentação de equipamentos fixos:

- Corte automático da alimentação (veja-se 413.1), devendo, nesse caso, existir uma ligação equipotencial suplementar (veja-se 413.1.6), interligando as massas desses equipamentos e as partes condutoras do local onde estiver instalado;

- Tensão reduzida de segurança (TRS) (veja-se 411.1);

- Separação eléctrica (veja-se 413.5), limitada a um único aparelho por cada secundário do transformador.

- Utilização de equipamentos da classe II ou com isolamento equivalente, protegidos por um dispositivo diferencial de I(Delta)(índice n) (igual ou menor que) 30 mA e com um código IP adequado.

706.471.2.2 - As fontes de segurança e as fontes de separação devem ser instaladas fora do local condutor exíguo, excepto se essas fontes fizerem parte da instalação fixa interior do recinto condutor exíguo, como se indica na alínea c) da secção 471.2.

706.471.2.3 - Se, para certos equipamentos (como, por exemplo, os de medição ou de controlo), for necessário um eléctrodo de terra funcional, deve ser feita uma ligação equipotencial que interligue as massas, os elementos condutores interiores do local e o eléctrodo de terra funcional.

707 - Ligação à terra de instalações de equipamentos de tratamento da informação.

707.1 - Campo de aplicação.

As regras particulares indicadas na presente parte das Regras Técnicas aplicam-se à ligação entre os equipamentos de tratamento da informação e às instalações fixas dos edifícios, quando o referido equipamento:

a) Tiver uma corrente de fuga de valor superior aos limites indicados na Norma EN 60950;

b) Satisfizer às regras indicadas na Norma EN 60950.

Estas regras aplicam-se às instalações situadas a jusante do ponto de ligação do equipamento (veja-se a figura A1), podendo, também, aplicar-se a instalações que não sejam de tratamento da informação desde que tenham correntes de fuga de valor elevado em consequência do cumprimento das regras de antiparasitagem (como, por exemplo, os equipamentos de comando industrial e de telecomunicações).

707.2 - Definições.

707.201 - Equipamento de tratamento da informação.

Equipamento eléctrico que, separadamente ou agrupado em sistemas, acumula, trata e memoriza dados. A introdução e a restituição dos dados podem, eventualmente, fazer-se por meios electrónicos.

707.202 - Terra sem ruído.

Ligação à terra na qual o nível das interferências transmitidas a partir de fontes externas não causa defeitos de funcionamento inaceitáveis no equipamento de tratamento da informação ou em equipamento análogo que lhe esteja ligado.

707.203 - Corrente de fuga elevada.

Corrente de fuga à terra cujo valor é superior ao limite especificado e medido de acordo com o indicado na Norma EN 60950, para os equipamentos ligados.

707.3 - Determinação das características gerais das instalações.

707.32 - Influências externas.

707.4 - Protecção para garantir a segurança.

707.471.3 - Protecção complementar contra os choques eléctricos para os equipamentos com correntes de fuga elevadas.

707.471.3.1 - Generalidades.

As regras indicadas nas secções 707.471.3.2 a 707.471.3.5 aplicam-se às instalações com equipamentos de corrente de fuga elevada (veja-se a figura A1), independentemente do esquema de ligações à terra utilizado.

As secções 707.471.4 e 707.471.5 indicam regras complementares para os esquemas TT e IT.

707.471.3.2 - Ligações dos equipamentos à instalação.

Os equipamentos devem ser fixos e ligados por um dos seguintes meios:

a) De forma permanente às instalações fixas do edifício;

b) Por fichas e tomadas industriais.

707.471.3.3 - Regras complementares para os equipamentos com correntes de fuga superiores a 10 mA.

Quando a corrente de fuga dos equipamentos, medida de acordo com as regras indicadas na Norma EN 60950, for superior a 10 mA, o equipamento deve ser ligado à instalação por um dos meios indicados nas secções 707.471.3.3.1 a 707.471.3.3.3

707.471.3.3.1 - Circuitos de protecção de elevada fiabilidade.

Os condutores de protecção devem ter uma secção correspondente ao maior dos valores que resultam da aplicação das regras indicadas na secção 543 e às condições seguintes, consoante o caso:

a) Quando os condutores de protecção forem independentes, a secção não deve ser inferior a 10 mm2, ou, no caso de serem utilizados dois condutores com ligações independentes, não inferior a 4 mm2;

b) Quando os condutores de protecção fizerem parte integrante do cabos de alimentação, a soma das secções de todos os condutores constituintes do cabo não deve ser inferior a 10 mm2;

c) Quando os condutores de protecção forem protegidos por condutas metálicas rígidas ou flexíveis, com a continuidade eléctrica que satisfaça ao indicado na Norma IEC 60614-2-1, a secção não deve ser inferior a 2,5 mm2;

d) Quando forem constituídos por condutas metálicas rígidas ou flexíveis, por calhas ou ductos, metálicos, por écrans e por armaduras, metálicas, devem ser aplicadas as regras indicadas nas secção 543.2.1.

707.471.3.3.2 - Vigilância da continuidade das ligações à terra.

Devem ser previstos um ou mais dispositivos que cortem a alimentação dos equipamentos em caso de ocorrência de uma descontinuidade no circuito de protecção (veja-se 413.1).

Os condutores de protecção devem satisfazer às regras indicadas na secção 543.

707.471.3.3.3 - Utilização de um transformador com dois enrolamentos.

Quando o equipamento for alimentado por meio de um transformador com dois enrolamentos ou por meio de fontes que apresentem uma separação equivalente entre os circuitos primário e secundário (como, por exemplo, os grupos motor-gerador), o circuito secundário deve ser realizado, de preferência, segundo o esquema TN, podendo ser usado o esquema IT para certas aplicações específicas.

A parte do circuito de ligação à terra situada entre o equipamento e o transformador deve satisfazer às regras indicadas na secção 707.471.3.3.1 ou na secção 707.471.3.3.2.

707.471.4 - Regras complementares para o esquema TT.

707.471.4.1 - Quando o circuito for protegido por um dispositivo diferencial, deve ser verificada a condição seguinte:

(ver documento original)

707.471.4.2 - Quando não for possível verificar a regra indicada na secção 707.471.4.1, deve ser utilizada a solução indicada na secção 707.471.3.3.3.

707.471.5 - Regras complementares para o esquema IT.

707.471.5.1 - Devido às dificuldades em cumprir as regras relativas à tensão de contacto após o primeiro defeito, é preferível que os equipamentos com correntes de fuga elevadas não sejam ligados directamente a uma instalação em esquema IT.

Sempre que possível, os equipamentos devem ser alimentados a partir de uma instalação em esquema TN proveniente de uma instalação principal em esquema IT por meio de um transformador de dois enrolamentos.

Os equipamentos podem ser ligados directamente a uma instalação em esquema IT, desde que se verifiquem as regras indicadas na secção 413.1.5.3. Nesta situação, todos os condutores de protecção devem ser ligados directamente ao terminal principal de terra mais próximo do eléctrodo de terra da alimentação.

707.471.5.2 - Antes de se efectuar a ligação directa de um equipamento a uma instalação realizada segundo o esquema IT, deve ser verificado que, de acordo com as instruções do fabricante, o equipamento é apropriado para essa ligação directa.

707.5 - Selecção e instalação dos equipamentos (eléctricos).

707.54 - Ligações à terra e condutores de protecção.

707.545.2 - Terras sem ruído.

707.545.2.1 - As massas dos equipamentos de tratamento da informação devem ser ligadas ao terminal principal de terra.

Esta regra aplica-se também aos invólucros metálicos dos equipamentos da classe II ou da classe III e aos circuitos de tensão reduzida funcional TRF, que, por razões funcionais, tenham necessidade de serem ligadas à terra.

Os condutores de protecção utilizados apenas por razões funcionais, não necessitam de satisfazer às regras indicadas na secção 543.

707.545.2.2 - Nos casos excepcionais, em que as regras de segurança indicadas na secção 707.545.2.1 forem verificadas mas em que o nível de ruído no terminal principal de terra da instalação não puder ser reduzido a um nível aceitável, a instalação tem de ser tratada como um caso especial.

As medidas de ligação à terra a utilizar devem conferir o mesmo nível de protecção que o conferido pelas regras indicadas nas presentes Regras Técnicas e essas medidas devem:

a) Garantir uma protecção adequada contra as sobreintensidades;

b) Evitar o aparecimento de tensões de contacto excessivas no equipamento e garantir a equipotencialidade entre os equipamentos, os elementos condutores vizinhos e os outros equipamentos eléctricos, nas condições normais e nas condições de defeito;

c) Cumprir as regras relativas às eventuais correntes de fuga elevadas e não invalidarem as restantes regras indicadas nas presentes Regras Técnicas.

722 ALIMENTAÇÃO DE VEÍCULOS ELÉTRICOS

[E] 722.1 CAMPO DE APLICAÇÃO

As regras particulares indicadas na presente Parte das Regras Técnicas aplicam-se:

Aos circuitos destinados a alimentar veículos elétricos (VE) tendo em vista o seu carregamento;

À proteção para garantir a segurança em caso de alimentação de retorno da rede de distribuição, pública ou privada, a partir do veículo elétrico.

Estas regras não se aplicam à carga por indução.

Os modos de carga 3 e 4 dos veículos elétricos definidos na norma EN 61851 necessitam de fontes de alimentação e de equipamentos de carregamento dedicados, que incorporem circuitos de comunicação e de controlo (veja-se a EN 61851).

Os modos de carga 1 e 2 dos veículos elétricos definidos na norma EN 61851 podem utilizar tomadas alimentadas pela instalação elétrica.

[E] 722.2 REFERÊNCIAS NORMATIVAS

Na presente secção das Regras Técnicas são referidos, no todo ou em parte, os documentos a seguir indicados, indispensáveis para a sua aplicação.

Quando a referência a um dado documento for seguida de uma determinada data, apenas deve ser aplicado o documento com essa data.

Quando a referência a um dado documento não for seguida de uma data, deve ser aplicada a última edição desse documento, incluindo os eventuais aditamentos.

EN 60309 (series) - Plugs, socket-outlets and couplers for industrial purposes (IEC 60309, series)

HD 60364 (series) - Low-voltage electrical installations (IEC 60364, series)

EN 61851 - Electric vehicle conductive charging system (IEC 61851)

EN 62262 - Degrees of protection provided by enclosures for electrical equipment against external mechanical impacts (IK code) (IEC 62262:2002, equivalent)

IEC 60038 - IEC standard voltages

IEC 60529 - Degrees of protection provided by enclosures (IP Code)

IEC 62196 (all parts) - Plugs, socket-outlets, vehicle connectors and vehicle inlets - Conductive charging of electric vehicles

[E] 722.3 DEFINIÇÕES

Para efeitos de aplicação da presente Parte das Regras Técnicas, entende-se por:

[E] 722.3.1 Veículo elétrico (VE) ou Veículo elétrico rodoviário (ISO) EN 61851-1

O motociclo, o ciclomotor, o triciclo ou o quadriciclo dotados de um ou mais motores principais de propulsão elétrica que transmitam energia de tração ao veículo, incluindo veículos híbridos elétricos, cuja bateria seja carregada mediante ligação à rede de mobilidade elétrica ou a uma fonte de eletricidade externa, e que se destinem, pela sua função, a transitar na via pública, sem sujeição a carris.

A carga é feita por meio de uma fonte externa ao VE tal como uma rede de distribuição de energia elétrica, pública ou privada.

[E] 722.3.2 Ponto de conexão de VE

Ponto onde o VE pode ser ligado à instalação fixa(1).

[E] 722.3.3 Modo de carga 1 [EN 61851-1]

Ligação do VE à instalação de alimentação em corrente alternada por meio de tomadas normalizadas de corrente estipulada não superior a 16 A e de tensão estipulada não superior a 250 V, em circuitos monofásicos, ou a 480 V, em circuitos trifásicos. O circuito de alimentação é constituído por condutores de fase, neutro e de proteção.

[E] 722.3.4 Modo de carga 2 [EN 61851-1, mod.]

Ligação do VE à instalação de alimentação em corrente alternada por meio de tomadas normalizadas de corrente estipulada não superior a 32 A e de tensão estipulada não superior a 250 V, em circuitos monofásicos, ou a 480 V, em circuitos trifásicos. O circuito de alimentação é constituído por condutores de fase, neutro e de proteção com uma função piloto, e com um sistema de proteção das pessoas contra os choques elétricos por meio de um dispositivo diferencial (DR) localizado entre o VE e a ficha ou na caixa de controlo integrada no cabo.

[E] 722.3.5 Modo de carga 3 [EN 61851-1]

Ligação direta do VE à instalação de alimentação em corrente alternada por meio de um SAVE dedicado, onde a função piloto se estende aos aparelhos de controlo localizados no interior do SAVE, que são permanentemente alimentados pela instalação.

[E] 722.3.6 Modo de carga 4 [EN 61851-1]

Ligação do VE à instalação de alimentação em corrente alternada por meio de um carregador externo onde a função piloto se estende aos aparelhos ligados em permanência à instalação.

[E] 722.30 DETERMINAÇÃO DAS CARACTERÍSTICAS GERAIS DAS INSTALAÇÕES

[E] 722.31 Alimentação e estrutura das instalações

[E] 722.311 Potência máxima e fatores de simultaneidade

Acrescentar:

Aos circuitos que alimentam diretamente os pontos de conexão de VE (por exemplo, uma tomada), o fator de simultaneidade a aplicar deve ser igual a 1,00(2).

Aos circuitos que alimentam múltiplos pontos de conexão, o fator de simultaneidade pode ser inferior a 1,00, desde que esteja instalado um controlador da carga.

A ligação de cada VE deve ser feita por meio de um circuito dedicado.

[E] 722.312 Tipos de esquemas de ligação à terra

[E] 722.312.2.1 Esquema TN

Acrescentar:

Para as instalações realizadas segundo o esquema TN, o circuito final de alimentação do ponto de ligação do VE não deve incluir um condutor PEN.

[E] 722.4 PROTEÇÃO PARA GARANTIR A SEGURANÇA

[E] 722.41 Proteção contra os choques elétricos

[E] 722.410.3.5

Substituir as regras pelo seguinte texto:

Na proteção contra os contactos diretos, não devem ser usadas as medidas «proteção por meio de obstáculos» e «proteção por colocação fora do alcance».

[E] 722.410.3.6

Substituir as regras pelo seguinte texto:

Na proteção contra os contactos indiretos, não deve ser usada a medida «proteção por ligações equipotenciais locais não ligadas à terra».

[E] 722.413 Medida de proteção por separação elétrica

[E] 722.413.1.2

Substituir as regras pelo seguinte texto:

No caso de ser utilizada uma fonte não ligada à terra com separação simples, a medida «proteção por separação elétrica» pode ser aplicada, desde que a fonte alimente um único VE.

Acrescentar:

[E] 722.413.1.3

Não aplicável.

Acrescentar a seguinte secção:

[E] 722.413.3.101

Quando for usada a medida de proteção «por separação elétrica», o circuito deve ser alimentado por meio de um transformador de separação fixo que satisfaça à norma EN 61558-2-4.

[E] 722.443 Sobretensões de origem atmosférica e sobretensões de manobra

[E] 722.443.1 Generalidades

Acrescentar a seguinte nota de pé de página(3).

[E] 722.5 SELEÇÃO E INSTALAÇÃO DOS EQUIPAMENTOS

[E] 722.51 Regras comuns

[E] 722.512 Condições de serviço e influências externas

[E] 722.512.2 Influências externas

Acrescentar as seguintes secções:

[E] 722.512.2.101 Presença de água (AD)

Nas instalações em que o ponto de ligação do VE estiver instalado no exterior, o equipamento deve ter um código IP não inferior a IPX4, para o proteger contra a projeção de água (AD4).

[E] 722.512.2.102 Presença de corpos sólidos estranhos (AE)

Nas instalações em que o ponto de ligação do VE estiver instalado no exterior, o equipamento deve ter um ter um código IP não inferior a IP4X, para o proteger contra a penetração de objetos muito pequenos (AE3).

[E] 722.512.2.103 Impactos (AG)

Os equipamentos instalados em zonas públicas e em parques de estacionamento devem ser protegidos contra as ações mecânicas (código AG2 - impactos de severidade média). Esta proteção deve ser realizada por um ou mais dos seguintes meios:

Seleção da sua posição ou da sua localização por forma a evitar danos resultantes dos impactos razoavelmente previsíveis:

Colocação de proteções mecânicas gerais ou locais;

Instalação de equipamentos com um código IK (proteção contra os impactos mecânicos externos) não inferior a IK07 (veja-se a norma EN 62262).

[E] 722.53. Aparelhagem (Proteção, comando e seccionamento)

[E] 722.531 Dispositivos de proteção contra os contactos indiretos por corte automático da alimentação

Acrescentar a seguinte secção:

[E] 722.531.2.101 Dispositivos diferenciais (DR)

Cada ponto de ligação do VE deve ser protegido individualmente por meio de um DR com uma corrente diferencial-residual estipulada I(Delta)n não superior a 30 mA que interrompa todos os condutores ativos, incluindo o neutro.

O DR deve ser, no mínimo, do tipo A. Nas alimentações trifásicas, se a característica da carga não for conhecida, devem ser adotadas medidas de proteção contra as correntes de defeito suscetíveis de apresentar componentes contínuas (dc), usando, por exemplo, um DR tipo B.

[E] 722.533 Dispositivos de proteção contra as sobreintensidades

Acrescentar a seguinte secção:

[E] 722.533.101 Os circuitos de alimentação dos pontos de conexão de VE devem ser dotados de dispositivos individuais de proteção contra as sobreintensidades.

[E] 722.536 Dispositivos de comando e de seccionamento

[E] 722.536.4 Dispositivos de corte de emergência

Acrescentar a seguinte secção:

[E] 722.536.4.101 Nas instalações em que for exigida a colocação de dispositivos de corte de emergência, estes devem poder cortar à plena carga a corrente da parte da instalação respetiva e cortar todos os condutores ativos, incluindo o condutor neutro.

[E] 722.54 Ligações à terra e condutores de proteção

[E] 722.543 Condutores de proteção

Acrescentar a seguinte secção:

[E] 722.543.101 Os sinais de controlo que circulem no condutor de proteção (PE) não devem passar para a instalação elétrica fixa, devendo ser observadas as regras constantes na secção 7.5.2 da norma EN 61140(4).

Estes sinais, e os dispositivos com eles relacionados, não devem impedir o correto funcionamento dos dispositivos instalados para garantir as medidas de proteção por corte automático da alimentação como, por exemplo, os DR.

[E] 722.55 Outros equipamentos

Acrescentar as seguintes secções:

[E] 722.55.101 Tomadas e conectores

[E] 722.55.101.1 Os pontos de conexão de VE devem ser dotados com, pelo menos, uma tomada ou um conetor que satisfaça a uma norma apropriada como, por exemplo, a EN 60309-1 ou a EN 62196-1, quando não for exigida a intermutabilidade, e com a EN 60309-2 ou a IEC 62196-2, no caso contrário.

Podem ainda ser usadas as tomadas de corrente estipulada não superior a 16 A, que satisfaçam à NP 1260.

[E] 722.55.101.2 As tomadas devem ser instaladas tão próximas quanto possível do local de estacionamento dos VE a serem alimentados.

As tomadas devem ser instaladas de forma fixa em quadros ou em invólucros, não sendo permitido o uso de tomadas móveis. As caixas de aparelhagem para montagem embebida ou saliente cumprem esta regra.

[E] 722.55.101.3 Cada tomada ou cada conector deve alimentar um único VE.

[E] 722.55.101.4 Nos modos de carga 3 e 4 deve existir um sistema elétrico ou mecânico que impeça a inserção ou a remoção da ficha, exceto se a tomada ou o conetor de VE tiverem sido desligados da fonte de alimentação.

[E] 722.55.101.5 O bordo inferior das tomadas deve estar colocado a uma distância do pavimento acabado entre 0,5 m e 1,5 m.

[E] 722.55.101.6 Precauções a tomar para o fornecimento de energia às instalações de alimentação fixas pelos VE.

Nos modos de carga 3 e 4 devem ser tomadas medidas para evitar que o VE possa alimentar a instalação fixa de uma forma não intencional.

Nos modos de carga 1 e 2 é proibido que o VE possa alimentar a instalação fixa.

[E] 722.55.101.7 Precauções a tomar durante o fornecimento de energia às instalações de alimentação fixas pelos VE.

(em estudo)

(1) O ponto de conexão pode ser uma tomada fixa, quando o cabo de carga pertencer ao VE, ou um conetor móvel de VE, quando o cabo de carga fizer parte de um SAVE.

(2) Considera-se que, em uso normal, cada ponto de conexão de VE individual é utilizado à sua corrente estipulada.

(3) Recomenda-se que o circuito de alimentação do VE seja protegido por meio de um descarregador de sobretensões, a fim de evitar possíveis danos no VE devidos a sobretensões.

(4) Esta regra pode ser cumprida por meio do isolamento galvânico da eletrónica de controlo em relação ao posto de carregamento no interior do posto de carregamento.

ANEXO A

Instalações e equipamentos

(ver documento original)

ANEXO B

Esquemas de ligação à terra na alimentação de computadores

(ver documento original)

8 - Regras complementares.

800.1 - Introdução.

As regras indicadas na presente parte das Regras Técnicas complementam as indicadas nas partes 1 a 7.

A presente parte das Regras Técnicas é constituída pelo conjunto das regras constantes do Regulamento de Segurança de Instalações de Utilização de Energia Eléctrica (aprovado pelo Decreto-Lei n.º 740/74, de 26 de Dezembro) e que não foram alteradas pelas partes 1 a 7 das presentes Regras Técnicas, por não existirem, quer no CENELEC quer na IEC, regras correspondentes.

Sempre que surjam, a nível do CENELEC ou da IEC, regras relativas às instalações objecto de qualquer uma das secções da presente parte das Regras Técnicas, as mesmas serão adoptadas e transferidas para a parte 7 correspondente.

801 - Condições de estabelecimento das instalações consoante a utilização do local.

801.0 - Definições.

Para efeitos de aplicação da presente parte das Regras Técnicas devem ser consideradas as definições seguintes:

Estabelecimentos agrícolas ou pecuários.

Consideram-se como sendo estabelecimentos agrícolas ou pecuários os locais onde se realizem, com carácter permanente, actividades agrícolas ou pecuárias ou onde se armazenem produtos relacionados com qualquer uma destas actividades.

Estabelecimentos industriais.

Consideram-se como sendo estabelecimentos industriais os locais onde se realizem, com carácter permanente, trabalhos de preparação, de transformação, de acabamento ou de manipulação de matérias-primas ou de produtos industriais, de montagem ou de reparação de equipamentos ou os locais onde se armazenem os produtos ligados a qualquer uma destas actividades, desde que integrados nos respectivos estabelecimentos.

Estabelecimentos recebendo público.

Consideram-se como sendo estabelecimentos recebendo público os locais que não sejam classificáveis como locais de habitação (veja-se 801.5), como estabelecimentos industriais (veja-se 801.3) ou como estabelecimentos agrícolas ou pecuários (veja-se 705) e em que neles seja exercida qualquer actividade destinada ao público em geral ou a determinados grupos de pessoas.

Locais afectos a serviços técnicos.

Consideram-se como sendo locais afectos a serviços técnicos os locais destinados expressamente a garantir, por si ou pelos equipamentos neles instalados, serviços complementares de apoio, de conforto ou de segurança da utilização ou da actividade principal de um edifício (ou de parte de um edifício ou de um estabelecimento).

Locais contendo banheiras ou chuveiros (casas de banho).

Consideram-se como sendo locais contendo banheiras ou chuveiros (casas de banho) os locais para uso individual ou colectivo afecto à utilização de banheiras, de bacias de chuveiros ou semelhantes.

Locais de habitação.

Consideram-se como sendo locais de habitação os locais destinados à habitação particular.

801.1 - Generalidades.

Na presente parte das Regras Técnicas são indicadas regras relativas a instalações, tais como, as de:

a) Estabelecimentos recebendo público (veja-se 801.2);

b) Estabelecimentos industriais (veja-se 801.3);

c) Locais afectos a serviços técnicos (veja-se 801.4);

d) Locais de habitação (veja-se 801.5);

e) Instalações diversas (veja-se 801.6).

801.1.1 - Regras comuns.

801.1.1.1 - Potências mínimas e factores de utilização e de simultaneidade.

As potências mínimas e os factores de utilização e de simultaneidade a considerar no dimensionamento das instalações eléctricas devem ser fixadas de acordo com as necessidades e com as condições de exploração dos respectivos locais.

801.1.1.2 - Dimensionamento dos circuitos de utilização.

Os circuitos devem ser dimensionados para a potência total dos aparelhos de utilização que por eles são alimentados, afectada dos factores de utilização e de simultaneidade.

801.1.1.3 - Alimentação das instalações.

801.1.1.3.1 - Nas instalações eléctricas alimentadas a partir de uma rede de distribuição (pública) em baixa tensão, a 230 V, em monofásico ou a 230/400 V, em trifásico, o esquema de ligações à terra deve ser, em regra, o TT.

Quando na rede de distribuição (pública) em baixa tensão for utilizado o esquema TN, nas instalações eléctricas (de utilização) também pode ser utilizado directamente este esquema de ligações à terra.

801.1.1.3.2 - Nas instalações eléctricas alimentadas a partir de um posto de transformação privativo pode ser utilizado nas instalações eléctricas (de utilização) qualquer um dos esquemas de ligações à terra (TN, TT e IT).

801.1.1.3.3 - As instalações eléctricas (de utilização) não previstas para alimentar receptores trifásicos, que sejam alimentadas a partir de redes de distribuição (públicas) em baixa tensão e cuja potência total não exceda 10,35 kVA (45 A, em 230 V) devem ser monofásicas.

Para potência superiores a 10,35 kVA, as instalações eléctricas (de utilização) devem ser alimentadas em trifásico, podendo, com o acordo prévio do distribuidor, ser alimentadas em monofásico.

Nas instalações eléctricas trifásicas, as potências devem ser distribuídas pelas fases, tanto quanto possível de forma equilibrada.

801.1.1.4 - Quadro de entrada.

801.1.1.4.1 - Cada instalação eléctrica deve ser dotada de um quadro de entrada.

801.1.1.4.2 - No caso de uma mesma instalação eléctrica servir edifícios distintos, cada edifício deve ser dotado, em regra, de um quadro, que desempenhe, para esse edifício, a função de quadro de entrada.

801.1.1.4.3 - Em casos especiais, nomeadamente em instalações industriais complexas pode ser dispensada a regra indicada na secção 801.1.1.4.2.

801.1.1.4.4 - No caso de uma mesma instalação eléctrica servir diversos pisos de um mesmo edifício, cada piso deve ser dotado, em regra, de um quadro, que desempenhe, para esse piso, a função de quadro de entrada.

801.1.1.4.5 - A regra indicada na secção 801.1.1.4.4 pode ser dispensada nos casos seguintes:

a) Quando cada piso for compartimentado em diferentes zonas corta fogo, casos em que a cada uma dessas zonas deve ser aplicada a regra indicada na secção 801.1.1.4.4;

b) Quando, existindo uma diversidade de tipos de instalações eléctricas em cada piso for inconveniente o corte geral por piso por razões de segurança em caso de incêndio, por razões de ordem técnica ou por razões de exploração.

801.1.1.4.6 - Nos casos indicados nas secções 801.1.1.4.3 e 801.1.1.4.5, cada quadro eléctrico deve ser dotado de um aviso referindo a existência dos outros quadros que não sejam cortados com a manobra do dispositivo de corte geral deste.

801.1.1.5 - Localização do quadro de entrada.

O quadro de entrada deve ser estabelecido dentro do recinto servido pela instalação eléctrica e, tanto quanto possível, junto ao acesso normal do recinto e do local de entrada da energia.

Quando, técnica ou economicamente, não for aconselhável localizar o quadro de entrada junto ao acesso normal do recinto, este pode ficar instalado num outro local, desde que possa ser desligado à distância a partir do acesso normal ao recinto.

A localização e a instalação do quadro de entrada devem ser tais que um acidente que se produza no seu interior não possa, em caso algum, causar obstáculo à evacuação das pessoas ou à organização de socorros.

O quadro de entrada deve ser instalado em local adequado e de fácil acesso, por forma a que os aparelhos nele montados fiquem, em relação ao pavimento, em posição facilmente acessível.

801.1.1.6 - Corte geral de uma instalação eléctrica.

O quadro de entrada deve ser dotado de um dispositivo de corte geral, que corte simultaneamente todos os condutores activos.

O dispositivo de corte geral pode ser dispensado quando o aparelho de corte da entrada da instalação eléctrica estiver localizado na mesma dependência do quadro de entrada, na sua proximidade e em local acessível e que corte todos os condutores activos.

A corrente estipulada do dispositivo de corte geral deve ser, pelo menos, a correspondente à potência prevista para a instalação, com o mínimo de 16 A.

Outros quadros que, eventualmente, existam numa instalação eléctrica devem ser dotados também de dispositivo de corte geral, de corte simultâneo, o qual, para correntes estipuladas não superiores a 125 A, deve cortar todos os condutores activos.

Corrente estipulada dos equipamentos fixos intercalados nas canalizações fixas.

Os equipamentos fixos intercalados nas canalizações fixas não devem ter correntes estipuladas inferiores à corrente estipulada do dispositivo de protecção contra as sobrecargas da canalização.

801.1.1.8 - Corrente estipulada dos dispositivos de corte dos circuitos e dos aparelhos de utilização.

Os dispositivos de corte dos circuitos devem ter uma corrente estipulada não inferior à corrente estipulada do dispositivo de protecção contra as sobrecargas da canalização a que se encontram ligados, tendo em conta, ainda, as correntes máximas susceptíveis de ocorrerem nos respectivos circuitos.

A corrente estipulada dos dispositivos de corte dos aparelhos de utilização não deve ser inferior à corrente estipulada dos aparelhos de utilização correspondentes.

801.1.1.9 - Equipamentos contendo líquidos isolantes inflamáveis.

O emprego de equipamentos eléctricos contendo líquidos isolantes inflamáveis em quantidade superior a 25 l apenas é permitido em estabelecimentos industriais ou em locais afectos a serviços técnicos, nas condições indicadas na secção 422.5.

O emprego de equipamentos eléctricos contendo líquidos isolantes susceptíveis de produzir, em caso de avaria, gases tóxicos apenas é permitido em locais onde seja garantida a rápida evacuação daqueles gases ou quando esses equipamentos forem dotados de válvula de segurança ligada a uma canalização em comunicação com o exterior.

801.1.2 - Regras comuns aplicáveis aos locais sujeitos a riscos de explosão (BE3).

801.1.2.1 - Zonas dos locais sujeitos a riscos de explosão.

Nos locais com risco de explosão (BE3), são definidas as zonas seguintes:

a) Zona 1 - zona susceptível de ser perigosa em condições normais de serviço, tais como:

- Zonas onde, em condições normais de serviço, existam ou possam existir, no ar, permanente, intermitente ou periodicamente, concentrações perigosas de gases, de vapores, de nuvens ou de poeiras, em quantidade suficiente para, por si só ou com o ar, originarem misturas explosivas;

- Zonas onde as concentrações perigosas dos gases, dos vapores, das nuvens ou das poeiras, possam ocorrer em virtude de operações de reparação ou de conservação ou, ainda, de fugas;

- Zonas em que qualquer avaria ou operação inadequada do equipamento ou em que a existência de processos que possam libertar quantidades perigosas de gases, de vapores, de nuvens ou de poeiras, possam também causar avaria simultânea no equipamento eléctrico;

- Zonas em que existam ou possam existir substâncias explosivas;

b) Zona 2 - zona susceptível de ser perigosa apenas em condições anormais (como, por exemplo, a rotura ou a deficiência de um equipamento), tais como:

- Zonas onde sejam manuseados, processados ou usados líquidos ou gases perigosos, normalmente contidos em reservatórios fechados, dos quais apenas possam escoar no caso de rotura acidental, avaria ou operação anormal do equipamento;

- Zonas onde são normalmente evitadas concentrações perigosas de gases, de vapores, de nuvens ou de poeiras por meio de ventilação forçada adequada, mas que podem tornar-se perigosas devido a uma avaria ou ao funcionamento anormal do equipamento de ventilação forçada;

- Zonas adjacentes às zonas 1 indicadas na alínea a) e para as quais possam passar, ocasionalmente, concentrações perigosas de gases, de vapores, de nuvens ou de poeiras, excepto se essa comunicação for evitada por meio de separação e de vedação adequadas ou de ventilação forçada com ar não contaminado em sobrepressão e existam medidas contra a avaria do equipamento de ventilação;

- Zonas em que, nas condições normais de serviço, não existam normalmente ou não seja provável que possam existir em suspensão no ar poeiras em quantidade suficiente para originar misturas explosivas, mas onde a acumulação dessas poeiras seja suficiente para interferir com a segura dissipação do calor gerado nos equipamentos eléctricos ou onde a poeira acumulada no interior, na vizinhança ou sobre esses equipamentos, possa ser inflamada por arcos, por faíscas ou por partes incandescentes dos próprios equipamentos.

801.1.2.2 - Instalações intrinsecamente seguras.

Consideram-se como sendo instalações intrinsecamente seguras em locais com risco de explosão as instalações que tenham sido concebidas por forma a que a energia posta em jogo seja, em qualquer caso, insuficiente para originar a inflamação da mistura explosiva que possa estar presente no local.

A circuitos intrinsecamente seguros não devem ser ligados equipamentos que não sejam considerados como intrinsecamente seguros, excepto se forem utilizados adaptadores adequados, que não afectem a segurança desses circuitos.

801.1.2.3 - Equipamentos eléctricos.

Em locais com risco de explosão deve evitar-se, tanto quanto possível, o uso de equipamentos eléctricos.

801.1.2.4 - Traçado das canalizações.

Os locais com risco de explosão não devem, em regra, ser atravessados por canalizações destinadas a alimentar outros tipos de locais.

801.1.2.5 - Proximidade a outras canalizações.

Em locais com risco de explosão, os invólucros metálicos das canalizações e as massas dos equipamentos eléctricos devem ser ligadas, a intervalos regulares e curtos, às partes condutoras acessíveis dos equipamentos e das canalizações, não eléctricos, situados nas suas proximidades, por forma a garantir uma resistência suficientemente baixa para evitar o aparecimento de potenciais perigosos entre esses elementos.

801.1.2.6 - Electricidade estática.

Em locais com risco de explosão, as instalações devem ser estabelecidas por forma a que não seja possível produzir-se a inflamação das substâncias explosivas existentes nesses locais em consequência da electricidade estática.

801.1.2.7 - Regras aplicáveis às zonas 1.

Nas zonas 1 de locais com risco de explosão, todos os equipamentos eléctricos, incluindo os aparelhos de iluminação, devem satisfazer às Normas específicas para atmosferas explosivas.

Nas canalizações com condutas, estas devem ter um código IK não inferior a IK 10, devem ser rígidas, estanques, condutoras, resistentes à corrosão pela humidade, blindadas e próprias para a classe AA6 de influências externas.

Nas zonas 1 de locais com risco de explosão em que sejam usadas canalizações fixas com tubos, as ligações roscadas devem abranger, no mínimo, cinco fios de rosca.

Nas zonas 1 de locais com risco de explosão, quando as canalizações forem estabelecidas em caleiras ou em galerias inacessíveis, devem ser tomadas medidas para evitar a passagem de gases ou de vapores inflamáveis de um lado para o outro, através dessas galerias ou dessas caleiras.

Nas zonas 1 de locais com risco de explosão em que sejam usadas canalizações com condutas, devem ser usados dispositivos de bloqueio que impeçam a passagem, pelo seu interior, de gases, vapores ou chamas de uma parte para outra da instalação. Estes dispositivos de bloqueio devem ser colocados:

a) Em todas as canalizações, junto dos equipamentos onde se possam produzir arcos ou temperaturas elevadas, a uma distância destes não superior a 40 cm;

b) Em todos os casos em que as canalizações passem de uma zona 1 com risco de explosão para outro local, nos pontos onde a canalização entra no novo local, sem que exista qualquer acessório entre o dispositivo de bloqueio e o ponto onde a canalização deixa a zona 1;

c) Junto às ligações entre canalizações rígidas e canalizações flexíveis ou entre estas últimas e os equipamentos.

A massa a utilizar nos dispositivos de bloqueio referidos deve ter um ponto de fusão superior a 90ºC e ser empregues em quantidade suficiente para garantir uma vedação perfeita.

Em zonas 1 de locais com risco de explosão, quando uma canalização atravessar elementos da construção (tectos, pavimentos ou paredes), as aberturas em redor da canalização devem ser vedadas por forma a evitar a passagem de gases, vapores, partículas líquidas, substâncias explosivas ou poeiras de um local para o outro.

801.1.2.8 - Regras aplicáveis às zonas 2.

Em zonas 2 de locais com risco de explosão, os equipamentos eléctricos (ou as partes desses equipamentos) que produzam arcos eléctricos em funcionamento normal devem satisfazer às Normas específicas para atmosferas explosivas.

Em zonas 2 de locais com risco de explosão, Os aparelhos de iluminação do tipo fixo podem não satisfazer às Normas específicas para atmosferas explosivas desde que sejam dotadas de meios que impeçam que qualquer elemento quente susceptível de se desagregar possa inflamar gases ou vapores presentes.

Os aparelhos de iluminação para montagem suspensa, em que a suspensão sirva como canalização, devem ser suspensas por meio de uma conduta com um código IK não inferior a IK 10, rígida, estanque, condutora, resistente à corrosão pela humidade, blindada e própria para a classe AA6 de influências externas, com as pontas roscadas e dotadas de dispositivos que impeçam o desaperto acidental.

Em zonas 2 de locais com risco de explosão, os aparelhos de iluminação móveis ou portáteis devem satisfazer às Normas específicas para atmosferas explosivas.

Em zonas 2 de locais com risco de explosão, os aparelhos de iluminação usados não devem empregar lâmpadas de vapor de sódio.

801.2 - Estabelecimentos recebendo público.

801.2.0 - Classificação dos estabelecimentos recebendo público em função da sua lotação.

801.2.0.1 - Para efeitos de aplicação da presente parte das Regras Técnicas, os estabelecimentos recebendo público são classificados, em função da sua lotação, nas categorias indicadas no quadro seguinte:

(ver documento original)

801.2.0.2 - Na lotação, incluem-se não só as pessoas que constituem o público como também as pessoas que se possam encontrar em qualquer um dos locais (acessíveis ou não ao público).

801.2.0.3 - Quando um mesmo estabelecimento recebendo público for constituído por vários edifícios, ou quando, num mesmo edifício, existirem vários tipos de estabelecimentos recebendo público, devem ser considerados, para efeitos de cálculo da lotação, como sendo um único estabelecimento.

801.2.1 - Regras comuns a todos os estabelecimentos recebendo público.

801.2.1.1 - Generalidades.

801.2.1.1.1 - Os circuitos que alimentem os locais não acessíveis ao público devem ser comandados e protegidos por dispositivos independentes dos destinados a protegerem os circuitos que alimentem os locais acessíveis ao público. Esta regra não se aplica:

a) Às instalações de aquecimento eléctrico, ventilação e condicionamento do ar;

b) Aos circuitos da iluminação normal dos estabelecimentos de 4.ª categoria, aos quais deve ser aplicada a regra indicada na secção 801.2.1.5.2.1;

c) Aos circuitos de iluminação normal dos estabelecimentos de 5.ª categoria.

801.2.1.1.2 - Os caminhos de evacuação não devem ser atravessados por canalizações eléctricas de outros locais. Esta regra não se aplica aos casos em que as canalizações sejam instaladas por forma a que não possam, em caso algum, originar um incêndio.

801.2.1.1.3 - As canalizações e os outros equipamentos eléctricos instalados em locais que apresentem risco de incêndio (BE2) devem ser limitados aos estritamente necessários ao funcionamento desses locais. Esta regra não se aplica aos casos em que as canalizações sejam instaladas por forma a que não possam, em caso algum, originar um incêndio.

801.2.1.1.4 - Nos estabelecimentos recebendo público não devem ser utilizadas canalizações propagadoras da chama.

801.2.1.1.5 - Em estabelecimentos recebendo público, é permitido o emprego de todos os tipos de canalizações indicados na secção 521, com excepção dos tipos seguintes:

a) Condutores nus ou isolados, assentes sobre isoladores;

b) Condutores isolados ou cabos em espaços ocos das construções, quando os elementos que limitam esses espaços ocos forem combustíveis;

c) Cabos de tensão estipulada inferior a 300/500 V.

801.2.1.1.6 - As travessias dos elementos da construção por canalizações eléctricas (incluindo as pré-fabricadas) devem ser obturadas por forma a não diminuírem o grau de resistência ao fogo dos elementos atravessados.

Quando as canalizações forem colocadas dentro de ductos, estes devem possuir, entre cada um dos pisos, um elemento que obture essa passagem e com grau corta-fogo equivalente ao dos elementos da construção atravessados. Os alçapões e as portas de visita, eventualmente existentes nos ductos, devem ser em materiais de classe de reacção ao fogo não inferior a M3 (veja-se o Anexo II da parte 4) e pára-chamas com uma resistência mínima de 0,5 h.

801.2.1.1.7 - As canalizações eléctricas não devem ser instaladas nos mesmos ductos que as canalizações de gás, excepto se forem simultaneamente cumpridas as condições seguintes:

a) As canalizações eléctricas alimentarem, exclusivamente, órgãos ou acessórios necessários à distribuição do gás;

b) Os equipamentos eléctricos instalados forem próprios para atmosferas explosivas.

801.2.1.1.8 - Em estabelecimentos recebendo público, os quadros e os dispositivos de seccionamento, comando e protecção dos circuitos devem ser inacessíveis ao público, só podendo ser manobrados por pessoas qualificadas (BA5) ou por pessoas instruídas (BA4), devidamente autorizadas.

801.2.1.1.9 - Sem prejuízo das regras indicadas na secção 801.2.1.2.4, em todas as partes das instalações dos estabelecimentos recebendo público em que tenha sido adoptada a medida de protecção contra os contactos indirectos por corte automático da alimentação, os dispositivos de corte automático dos circuitos finais devem, independentemente do esquema de ligações à terra da instalação, ser diferenciais.

801.2.1.1.10 - Quando houver sistema central de aquecimento, de ventilação ou de ar condicionado, a sua alimentação em energia eléctrica deve ser feita directamente a partir do quadro de entrada.

Quando não houver sistema central de aquecimento, de ventilação ou de ar condicionado e a climatização for obtida por meio de aparelhos individuais, as respectivas instalações devem ser fixas e distintas de outras instalações.

801.2.1.1.11 - Os equipamentos de produção, de conversão, de transformação ou de acumulação de energia eléctrica devem ser instalados em locais não acessíveis ao público.

801.2.1.1.12 - Devem ser previstos dispositivos que, em caso de necessidade, permitam colocar a instalação eléctrica do edifício fora de tensão, devendo ser utilizados dispositivos distintos para a interrupção da instalação normal, para a interrupção da instalação de segurança e para a interrupção das eventuais instalações de socorro. Esses dispositivos devem ficar inacessíveis ao público e devem ser facilmente acessíveis a partir da via pública.

801.2.1.2 - Instalações de segurança.

801.2.1.2.1 - Generalidades.

As instalações de segurança são as instalações que devem ser ligadas ou mantidas em serviço para garantir ou para facilitar a evacuação do público em caso de emergência.

801.2.1.2.2 - Canalizações.

As canalizações das instalações de segurança devem satisfazer às regras indicadas na secção 801.2.1.3.1 e às regras seguintes:

a) Devem ser resistentes ao fogo e os dispositivos de derivação e os de junção (incluindo os seus invólucros) devem satisfazer ao ensaio do fio incandescente para uma temperatura de 960ºC e para um tempo de extinção das chamas, após retirada do fio incandescente, não superior a 5 s; estas condições não são exigidas para as canalizações instaladas em galerias, ductos, caleiras ou ocos da construção, dispostos ou protegidos por forma a que as canalizações possam garantir o seu serviço em caso de incêndio durante, pelo menos, 1 h; nesses casos, é admissível que, com excepção dos circuitos de iluminação, a parte terminal das canalizações situada no exterior das galerias, dos ductos, das caleiras ou dos ocos da construção, não possua a resistência ao fogo atrás indicada, desde que a parte terminal da canalização não tenha um comprimento superior a 3 m e esteja situada no mesmo local que o aparelho de utilização por ela alimentado;

b) Devem ser distintas das canalizações das restantes instalações;

c) Não devem atravessar locais com risco de incêndio (BE2), com excepção das destinadas à alimentação dos equipamentos instalados nesses locais.

Na presente parte das Regras Técnicas são indicadas quais as regras (mencionadas nas alíneas anteriores) que devem ser consideradas para cada aplicação específica.

O ensaio do fio incandescente pode, em determinadas aplicações específicas, ser realizado a uma temperatura inferior à temperatura de 960ºC indicada na alínea a).

801.2.1.2.3 - Circuitos finais.

Cada circuito final deve ser protegido por forma a que qualquer incidente eléctrico que o afecte não perturbe o funcionamento dos outros circuitos de segurança alimentados pela mesma fonte.

801.2.1.2.4 - Protecção contra os contactos indirectos.

Quando for necessário adoptar medidas de protecção contra os contactos indirectos por corte automático da alimentação, devem ser seleccionadas as medidas que não obriguem o corte dos circuitos ao primeiro defeito de isolamento.

801.2.1.2.5 - Instalações de segurança em edifícios de altura superior a 28 m.

Em edifícios de altura superior a 28 m, as instalações de segurança devem, independentemente do número de pessoas que no mesmo possam permanecer ou circular, ser alimentadas por uma fonte central de segurança (veja-se 801.2.1.5.3.2.1).

801.2.1.3 - Locais acessíveis ao público e caminhos de evacuação.

801.2.1.3.1 - Canalizações.

Nos locais acessíveis ao público e nos caminhos de evacuação, só podem ser utilizadas canalizações fixas, sendo admitidas canalizações móveis apenas para alimentar aparelhos amovíveis.

As tomadas que alimentem canalizações móveis devem ser dispostas por forma a que essas canalizações não sejam susceptíveis de constituírem um obstáculo à circulação do público e o seu comprimento deve ser tão reduzido quanto possível.

801.2.1.3.2 - Aparelhagem e aparelhos fixos.

801.2.1.3.2.1 - Com excepção dos quadros destinados a aplicações específicas, os quadros podem ser instalados, nos locais acessíveis ao público e nos caminhos de evacuação, desde que satisfaçam a uma das condições seguintes:

a) Os quadros de potência estipulada não superior a 40 kVA sejam protegidos por meio de um invólucro que satisfaça ao ensaio do fio incandescente para uma temperatura de 750ºC, com um tempo de extinção das chamas, após retirada do fio incandescente, não superior a 5 s;

b) Os quadros de potência estipulada superior a 40 kVA e não superior a 100 kVA sejam protegidos por meio de um invólucro metálico; no entanto, o invólucro pode não ser metálico se tanto ele como os invólucros da aparelhagem (incluindo os ligadores de saída) satisfizerem às condições indicadas na alínea a);

c) Os quadros de potência estipulada superior a 100 kVA satisfaçam a uma das condições seguintes:

\* Sejam protegidos por um armário cujas paredes e portas sejam em materiais da classe de reacção ao fogo M0 (com excepção do vidro);

\* Sejam embebidos na alvenaria em nichos dotados de portas da classe de resistência ao fogo PC30 e ventilados, quando tal for tecnicamente necessário, através de grelhas do tipo «labirinto».

801.2.1.3.2.2 - Os dispositivos de comando e de protecção podem não ser colocados em quadros desde que possuam, por construção, um invólucro que satisfaça ao ensaio do fio incandescente indicado na alínea a) da secção 801.2.1.3.2.1.

Se o invólucro for embebido em elementos da construção da classe de reacção ao fogo não inferior a M2 não é necessário que satisfaça ao ensaio do fio incandescente.

801.2.1.3.2.3 - A manobra dos dispositivos de comando e de protecção situados a menos de 2,50 m do piso nos locais acessíveis ao público e nos caminhos de evacuação, deve ser feita com o auxílio de uma chave ou de uma ferramenta.

801.2.1.3.2.4 - Nos locais acessíveis ao público e nos caminhos de evacuação, a aparelhagem e os aparelhos de utilização devem ser fixados directamente sobre materiais da classe de reacção ao fogo não inferior a M2.

Estes equipamentos devem ser instalados a uma distância suficiente de materiais da classe de reacção ao fogo M3, M4 ou não classificados ou serem separados destes por meio de materiais não metálicos da classe de reacção ao fogo não inferior a M2.

801.2.1.3.2.5 - Nos locais acessíveis ao público e nos caminhos de evacuação não é permitida a utilização de «suportes ladrão» ou de fichas múltiplas.

801.2.1.3.3 - Qualidade dos dieléctricos.

Nos locais acessíveis ao público e nos caminhos de evacuação não é permitida a utilização de interruptores, de disjuntores, de condensadores e de transformadores que contenham dieléctricos susceptíveis de emitirem vapores inflamáveis ou tóxicos.

Esta regra não se aplica aos condensadores utilizados na iluminação, desde que a quantidade do dieléctrico não seja superior a 0,2 l.

801.2.1.4 - Locais não acessíveis ao público.

801.2.1.4.1 - Generalidades.

As instalações eléctricas dos locais não acessíveis ao público devem ser, em regra, integralmente estabelecidas no interior desses locais.

801.2.1.4.2 - Locais afectos a serviços eléctricos.

Para além das regras indicadas na secção 801.4.1, os locais afectos a serviços eléctricos integrados em estabelecimentos recebendo público devem satisfazer às regras indicadas nas secções 801.2.1.4.2.1 a 801.2.1.4.2.3.

801.2.1.4.2.1 - Os grupos geradores accionados por motores de combustão devem ser instalados em locais afectos a serviços eléctricos.

O acesso a esses locais deve ser reservado a pessoas qualificadas (BA5) ou a pessoas instruídas (BA4), incumbidas da manutenção e da vigilância dos equipamentos instalados nesses locais.

801.2.1.4.2.2 - Os locais afectos a serviços eléctricos devem ser dotados de meios adequados de extinção de incêndios.

Os aparelhos portáteis devem ter indicações, claras e bem visíveis, de que se destinam a apagar fogos eléctricos.

801.2.1.4.2.3 - Nos locais afectos a serviços eléctricos deve existir iluminação de segurança, de comando manual (local), constituída por blocos autónomos.

801.2.1.4.3 - Grupos geradores accionados por motores de combustão.

801.2.1.4.3.1 - Para além das regras específicas indicadas na secção 801.2.1.4.2 (relativas aos locais afectos aos serviços eléctricos), a instalação dos grupos geradores accionados por motores de combustão deve satisfazer, simultaneamente, às condições seguintes:

a) Os locais onde os motores forem instalados, independentemente do valor da sua potência estipulada, devem ser bem ventilados para o exterior;

b) Os gases de combustão devem ser evacuados directamente para o exterior e não podem, em circunstância alguma, expandir-se para os locais acessíveis ao público e para os caminhos de evacuação.

801.2.1.4.3.2 - Nos grupos geradores accionados por motores de combustão instalados em edifícios de altura superior a 28 m só é permitida a utilização, como combustível, de líquidos inflamáveis da 3.ª categoria.

801.2.1.4.3.3 - Em edifícios de altura não superior a 28 m, a quantidade máxima de combustível da 1.ª categoria ou da 2.ª categoria permitida nos locais onde forem instalados os motores de combustão não deve ser superior a:

a) 15 l, se a alimentação for feita por gravidade;

b) 50 l, se a alimentação for feita por bombagem, a partir de reservatório.

O enchimento dos reservatórios existentes nos locais onde estiverem instalados os motores de combustão não deve, em caso algum, ser feito automaticamente.

801.2.1.4.3.4 - Para os combustíveis da 3.ª categoria, a quantidade de combustível permitida nos locais onde forem instalados os motores de combustão deve ser limitada a 500 l, armazenada em reservatórios fixos.

801.2.1.4.3.5 - Nos locais onde forem instalados grupos geradores accionados por motores de combustão deve existir iluminação de segurança, de comando manual (local), constituída por blocos autónomos.

801.2.1.4.3.6 - As condutas de evacuação dos gases de combustão devem ser estanques, construídas em materiais incombustíveis (da classe de reacção ao fogo M0) e devem apresentar uma classe corta-fogo não inferior à classe de estabilidade ao fogo considerada para o edifício.

801.2.1.4.4 - Baterias de acumuladores.

As baterias de acumuladores devem satisfazer às regras indicadas na secção 551.8.

Quando as baterias de acumuladores constituírem uma fonte central de segurança, o corte da alimentação do dispositivo de carga referido na secção 551.8.2.2 deve ser sinalizado no quadro de segurança previsto na secção 801.2.1.5.3.2.4.

801.2.1.5 - Iluminação.

801.2.1.5.1 - Regras comuns.

801.2.1.5.1.1 - Os estabelecimentos recebendo público que possam funcionar em períodos em que a iluminação natural possa ser insuficiente devem ser dotados de iluminação artificial, eléctrica, constituída por:

a) Iluminação normal;

b) Iluminação de segurança;

c) Iluminação de socorro (eventual).

801.2.1.5.1.2 - Durante o período de funcionamento dos estabelecimentos recebendo público, os locais acessíveis ao público e os caminhos de evacuação devem ser suficientemente iluminados, por forma a garantir uma circulação fácil do público e a permitir efectuar as manobras necessárias à segurança.

801.2.1.5.1.3 - Os aparelhos de iluminação instalados nas zonas de circulação não devem constituir um obstáculo à circulação.

801.2.1.5.1.4 - As partes constituintes dos aparelhos da iluminação de segurança (tais como, os invólucros dos dispositivos de fixação, os difusores, os dispositivos de ocultação, os suportes de lâmpadas de incandescência e os terminais desses aparelhos) devem satisfazer ao ensaio do fio incandescente para uma temperatura de 850ºC, com um tempo de extinção das chamas, após retirada do fio incandescente, não superior a 5 s.

Contudo, esta regra não se aplica aos blocos autónomos que satisfaçam às respectivas normas.

801.2.1.5.1.5 - As partes constituintes dos aparelhos da iluminação normal (tais como, os invólucros dos dispositivos de fixação, os difusores, os dispositivos de ocultação, os suportes de lâmpadas de incandescência e os terminais desses aparelhos) devem satisfazer ao ensaio do fio incandescente, com um tempo de extinção das chamas, após retirada do fio incandescente, não superior a 5 s e para uma temperatura de:

a) 850ºC, quando os aparelhos de iluminação normal forem instalados nos caminhos de evacuação;

b) 750ºC, quando os aparelhos de iluminação normal forem instalados nos restantes locais e desde que, simultaneamente:

\* A superfície visível de cada aparelho de iluminação não seja superior a 1 m2;

\* Os aparelhos de iluminação estejam afastados de, pelo menos, 1 m de outros aparelhos ou de outros materiais de classe de reacção ao fogo não inferior a M4 ou não classificados;

\* A superfície total dos aparelhos de iluminação não seja superior a 25% da superfície total do tecto;

Quando os aparelhos da iluminação normal forem aplicados em tectos falsos, devem ser tomadas medidas para evitar a acumulação das poeiras nas zonas sujeitas a aquecimento, não devendo essas medidas comprometer a refrigeração daqueles aparelhos.

801.2.1.5.1.6 - Os objectos que constituam obstáculo à circulação, tais como, os degraus, as rampas, as saídas (com ou sem porta) devem ser iluminados ou, pelo menos, sinalizados.

801.2.1.5.1.7 - Os dispositivos que facilitem e orientem a localização das saídas (letreiros de saída) devem, de acordo com as respectivas normas, possuir pictogramas característicos dessa função.

Os letreiros de saída podem ser iluminados do exterior ou ter iluminação própria.

801.2.1.5.2 - Iluminação normal.

801.2.1.5.2.1 - Em todos os locais dos estabelecimentos recebendo público da 1.ª, da 2.ª, da 3.ª ou da 4.ª categorias, a instalação eléctrica deve ser concebida por forma a que a avaria de um foco luminoso ou do respectivo circuito não deixe esses locais integralmente sem iluminação normal.

Quando a protecção contra os contactos indirectos for garantida por dispositivos diferenciais, não é permitida a utilização de um único dispositivo diferencial para a totalidade dos circuitos da iluminação normal.

Para os estabelecimentos da 4.ª categoria, a regra indicada na secção 801.2.1.1.1 pode ser derrogada desde que a totalidade dos circuitos seja repartida por, pelo menos, dois dispositivos diferenciais.

801.2.1.5.2.2 - Para além da regra indicada na secção 801.2.1.5.2.1, em todos os locais onde possam permanecer mais do que 50 pessoas, a actuação de eventuais dispositivos de comando acessíveis ao público não deve deixar esses locais integralmente sem iluminação normal.

801.2.1.5.2.3 - Os dispositivos de comando funcional das instalações devem ser inacessíveis ao público, não sendo considerado, para este efeito, como público, as pessoas que exerçam a sua actividade habitual nesses locais.

Esta regra pode ser dispensada para os dispositivos de comando da iluminação normal de compartimentos que não sejam, em condições normais, utilizados, simultaneamente, por mais de dez pessoas (do público).

801.2.1.5.2.4 - Os circuitos de iluminação dos locais acessíveis ao público não devem atravessar locais com risco de incêndio (BE2). Esta regra não se aplica aos casos em que as canalizações sejam instaladas por forma a que não possam, em caso algum, originar um incêndio.

801.2.1.5.2.5 - A iluminação normal não deve ser garantida apenas por lâmpadas de descarga que necessitem de um tempo de arranque (ou de re-arranque) superior a 15 s.

801.2.1.5.3 - Iluminação de segurança.

801.2.1.5.3.1 - Generalidades.

801.2.1.5.3.1.1 - Para além das regras indicadas na presente parte das Regras Técnicas, as instalações de iluminação de segurança devem ainda satisfazer às normas que lhes sejam aplicáveis.

801.2.1.5.3.1.2 - A iluminação de segurança, que deve permitir, em caso de avaria da iluminação normal, a evacuação segura e fácil do público para o exterior e a execução das manobras respeitantes à segurança e à intervenção dos socorros, inclui:

a) A iluminação de circulação (evacuação);

b) A iluminação de ambiente (anti-pânico).

801.2.1.5.3.1.3 - A iluminação de circulação é obrigatória:

a) Nos locais onde possam permanecer mais do que 50 pessoas;

b) Nos corredores e nos caminhos de evacuação.

Nos casos indicados na alínea b), a distância entre aparelhos de iluminação consecutivos não deve ser superior a 15 m.

801.2.1.5.3.1.4 - A iluminação de ambiente é obrigatória para os locais onde possam permanecer mais do que:

a) 100 pessoas, acima do solo (rés do chão e pisos superiores);

b) 50 pessoas, no subsolo.

A iluminação de ambiente, que deve ser o mais uniforme possível sobre toda a superfície do local, deve garantir, por cada metro quadrado dessa superfície, um fluxo luminoso não inferior a 5 lm por forma a permitir uma boa visibilidade. Para este efeito, deve ser verificada a condição seguinte:

e (igual ou menor que) 4h

em que:

e é a distância entre dois aparelhos de iluminação consecutivos;

h é a altura de colocação dos aparelhos de iluminação.

801.2.1.5.3.1.5 - A iluminação de segurança não deve ser garantida por lâmpadas de descarga, que necessitem de um tempo superior a 15 s para o seu arranque (ou re-arranque).

801.2.1.5.3.1.6 - Quando, na iluminação de segurança, forem utilizados aparelhos de iluminação do tipo «blocos autónomos» o seu fluxo luminoso estipulado não deve ser inferior a 60 lm.

801.2.1.5.3.1.7 - Na Iluminação de segurança devem ser utilizados aparelhos de iluminação fixos e, em regra, instalados fora do alcance do público, não devendo provocar encandeamento directamente ou através da luz reflectida.

801.2.1.5.3.2 - Iluminação de segurança com fonte central.

801.2.1.5.3.2.1 - Fontes centrais de segurança.

801.2.1.5.3.2.1.1 - As fontes que alimentem a iluminação de segurança devem ser dimensionadas para alimentar todas as lâmpadas nas condições mais desfavoráveis, susceptíveis de ocorrerem em exploração, durante o tempo necessário à saída ou à evacuação do público, com o mínimo de 1 h. As fontes devem poder alimentar também o equipamento indicado na secção 801.2.1.5.3.2.1.2, durante o tempo de utilização previsto para cada um deles.

801.2.1.5.3.2.1.2 - Após a falha da alimentação normal, as fontes indicadas na secção 801.2.1.5.3.2.1.1 apenas podem alimentar, para além da iluminação de segurança, o equipamento seguinte:

a) No caso de fontes constituídas por baterias de acumuladores (com excepção das baterias das fontes dos blocos autónomos):

- Os sistemas de alarme e de alerta;

- As instalações de detecção automática de incêndios;

- Os circuitos eléctricos utilizados, eventualmente, nas instalações fixas de extinção de incêndios;

- As telecomunicações e as sinalizações relativas à segurança;

- A iluminação de segurança (na totalidade ou em parte) dos locais não acessíveis ao público;

- Outros equipamentos de segurança específicos do estabelecimento;

- A iluminação de socorro (na totalidade ou em parte) nas condições indicadas na secção 801.2.1.5.3.2.1.3;

b) No caso de fontes constituídas por grupos geradores accionados por motores de combustão:

- Os indicados na alínea a);

- As bombas supressoras de incêndio;

- Os compressores dos sistemas de extinção de incêndios;

- As instalações necessárias ao envio dos elevadores para o piso principal do estabelecimento;

- Os equipamentos de desenfumagem.

801.2.1.5.3.2.1.3 - As fontes centrais de segurança podem também ser utilizadas como fontes de socorro, quando essas fontes e os equipamentos de segurança tiverem fiabilidade elevada, isto é, quando forem verificadas, simultaneamente, as condições seguintes:

a) Potência necessária garantida por mais do que uma fonte;

b) No caso de falha de uma das fontes, a potência ainda disponível nas restantes seja suficiente para garantir a entrada em serviço e o funcionamento de todos os serviços de segurança, o que implica, em regra, o deslastre automático das cargas não afectas à segurança;

c) Qualquer equipamento possa ser alimentado por qualquer uma das fontes;

d) Qualquer falha susceptível de ocorrer numa fonte ou num equipamento não afecte o funcionamento das restantes fontes nem dos restantes equipamentos.

Na determinação da reserva de combustível indicada na secção 801.2.1.5.3.2.3.2 devem-se ter em conta todas as cargas susceptíveis de serem alimentadas simultaneamente, incluindo as relativas às instalações de socorro.

801.2.1.5.3.2.2 - Fontes centrais de segurança com baterias de acumuladores.

801.2.1.5.3.2.2.1 - Uma fonte central de segurança constituída por baterias de acumuladores deve ter capacidade suficiente para funcionar nas condições indicadas na secção 801.2.1.5.3.2.1.1, tendo em conta a manutenção do seu estado de carga durante o funcionamento e o seu regime de descarga.

Se a iluminação de segurança for constituída por lâmpadas fluorescentes (veja-se a secção 801.2.1.5.3.1.5), pode ser utilizado um único ondulador, desde que este forneça uma corrente à mesma tensão e frequência que a fonte normal e tenha uma fiabilidade não inferior à exigida para o conjunto carregador-bateria.

Quando forem utilizados conversores de alta frequência, estes devem ser instalados na proximidade das lâmpadas e cada conversor não deve alimentar mais do que duas lâmpadas.

801.2.1.5.3.2.2.2 - As baterias e os equipamentos necessários à sua carga e à sua manutenção devem ser instalados de forma inamovível, nas condições indicadas na secção 801.2.1.4.4.

801.2.1.5.3.2.2.3 - Para além dos dispositivos de protecção contra as sobreintensidades indicados na secção 801.2.1.5.3.2.4.1, as baterias devem ser protegidas contra os curtos-circuitos por meio de dispositivos situados tão próximo quanto possível dos seus terminais.

801.2.1.5.3.2.3 - Fontes centrais com grupos geradores accionados por motores de combustão.

801.2.1.5.3.2.3.1 - Quando a fonte central de segurança for constituída por grupos geradores accionados por motores de combustão, estes devem ser instalados nas condições indicadas na secção 801.2.1.4.3.

801.2.1.5.3.2.3.2 - Os grupos geradores devem dispor de uma reserva de combustível que lhes permita garantir o seu funcionamento durante, pelo menos, 1 h, conforme se indica na secção 801.2.1.5.3.2.1.1. Para o controlo fácil do estado da reserva do combustível deve ser previsto um dispositivo de detecção à distância, que sinalize que essa reserva atingiu o valor mínimo.

801.2.1.5.3.2.4 - Quadro de segurança.

801.2.1.5.3.2.4.1 - Quando a iluminação de segurança for alimentada a partir de uma fonte central, os equipamentos previstos na secção 801.2.1.5.3.2.1.2 devem ser alimentados a partir de um quadro denominado «quadro de segurança», que deve ter, entre outros, os equipamentos seguintes:

a) Um dispositivo que permita, com uma única manobra, comutar do estado de «repouso» para o estado de «vigilância»; sempre que o estabelecimento esteja franqueado ao público, a iluminação de segurança deve ser colocada no estado de «vigilância», passando ao estado de «repouso» no final do período de actividade do estabelecimento;

b) Uma lâmpada que ilumine o quadro de segurança e que seja alimentada directamente pela fonte central;

c) Os dispositivos de protecção contra as sobreintensidades na origem de cada um dos circuitos finais;

d) Um amperímetro, que permita medir, em permanência, a corrente debitada pela fonte;

e) Um voltímetro, que permita medir a tensão da instalação;

f) Os eventuais dispositivos de protecção contra os contactos indirectos;

g) Os dispositivos que permitam a comutação «automática/manual» da iluminação de segurança (passagem do estado de «vigilância» ao estado de «funcionamento»);

h) Os outros (eventuais) equipamentos de segurança e os seus comandos locais.

801.2.1.5.3.2.4.2 - O quadro de segurança deve ser instalado num local afecto a serviços eléctricos, que satisfaça às regras indicadas nas secções 801.2.1.4.2.1 a 801.2.1.4.2.3, devendo ficar separado dos quadros da instalação normal, por forma a que um incidente que possa ocorrer num destes quadros não o afecte.

801.2.1.5.3.2.4.3 - O quadro de segurança deve ter acesso fácil e reservado ao pessoal incumbido da sua exploração e deve ser dotado das marcações e indicações referidas na secção 558.6.

801.2.1.5.3.2.5 - Concepção das instalações de iluminação de segurança.

801.2.1.5.3.2.5.1 - A instalação da iluminação de segurança deve ser subdividida em diversos circuitos a partir do quadro de segurança indicado na secção 801.2.1.5.3.2.4. Contudo, nos estabelecimentos de 1.ª categoria podem ser instalados quadros parciais desde que:

a) Os locais onde os quadros sejam instalados satisfaçam às regras exigidas para o local de instalação do quadro (geral) de segurança (veja-se 801.2.1.5.3.2.4);

b) A indicação do funcionamento dos dispositivos de protecção dos quadros parciais seja sinalizada no quadro (geral) de segurança.

801.2.1.5.3.2.5.2 - A iluminação de circulação de cada caminho de evacuação de comprimento superior a 15 m e que conduza o público para o exterior e a iluminação de ambiente devem, cada uma delas, ser repartida, no mínimo, por dois circuitos distintos, com percursos tão diferentes quanto possível e concebidos por forma a que, em caso de falha de um desses circuitos, a iluminação ainda seja suficiente.

801.2.1.5.3.2.6 - Circuitos de segurança.

801.2.1.5.3.2.6.1 - Os circuitos das instalações de iluminação de segurança devem satisfazer às regras indicadas na secção 801.2.1.2 e não devem ter qualquer dispositivo de comando para além do indicado na alínea a) da secção 801.2.1.5.3.2.4.1.

801.2.1.5.3.2.6.2 - As canalizações das instalações de segurança não devem ter quaisquer dispositivos de protecção ao longo do seu percurso.

801.2.1.5.3.3 - Iluminação de segurança com blocos autónomos.

801.2.1.5.3.3.1 - Os blocos autónomos a utilizar na iluminação de segurança devem dispor de um dispositivo que os coloque no estado de «repouso», localizado num ponto central, na proximidade do dispositivo de comando geral da alimentação da iluminação do edifício.

Sempre que o estabelecimento esteja franqueado ao público, os blocos autónomos devem ser colocados no estado de «vigilância»; no final do período de actividade do estabelecimento os blocos autónomos devem ser colocados no estado de «repouso».

801.2.1.5.3.3.2 - Às canalizações dos circuitos de comando e às canalizações dos circuitos de alimentação dos blocos autónomos podem não ser aplicadas as regras indicadas na secção 801.2.1.2.2.

801.2.1.5.3.3.3 - As derivações que alimentem os blocos autónomos devem ser feitas a jusante do dispositivo de protecção e a montante do dispositivo de comando da iluminação normal do local ou do caminho de evacuação onde estiverem instalados os blocos autónomos.

801.2.1.5.3.3.4 - Os blocos autónomos devem, em regra, ser alimentados por meio de canalizações fixas e devem ser instalados por forma a não ficarem expostos, em permanência, a temperaturas ambientes susceptíveis de prejudicarem o seu funcionamento.

801.2.1.5.3.3.5 - A iluminação de ambiente (veja-se 801.2.1.5.3.1.4) deve ser feita por forma a que cada local seja iluminado por, pelo menos, dois blocos autónomos.

A iluminação de circulação (veja-se 801.2.1.5.3.1.3) de cada caminho de evacuação de comprimento superior a 15 m deve ser feita por, pelo menos, dois blocos autónomos.

801.2.1.5.3.4 - Tipos de iluminação de segurança.

Para efeitos de aplicação da presente parte das Regras Técnicas, a iluminação de segurança é classificada nos quatro tipos seguintes:

- Iluminação de segurança do tipo A (801.2.1.5.3.4.1);

- Iluminação de segurança do tipo B (801.2.1.5.3.4.2);

- Iluminação de segurança do tipo C (801.2.1.5.3.4.3);

- Iluminação de segurança do tipo D (801.2.1.5.3.4.4).

O tipo de iluminação de segurança a considerar está indicado nas regras específicas relativas a cada tipo de estabelecimento recebendo público. O tipo de iluminação de segurança indicado nessas regras específicas deve ser considerado como exigência mínima, isto é, quando, por exemplo, para um dado local for indicada uma iluminação de segurança do tipo C, pode, para esse local, ser utilizada uma iluminação de segurança dos tipos B ou A.

801.2.1.5.3.4.1 - Iluminação de segurança do tipo A.

801.2.1.5.3.4.1.1 - A iluminação de segurança do tipo A deve ser alimentada por uma fonte central (bateria de acumuladores ou grupo gerador accionado por motor de combustão).

801.2.1.5.3.4.1.2 - Enquanto o estabelecimento estiver franqueado ao público, as lâmpadas da iluminação de segurança do tipo A devem ser alimentadas em permanência (lâmpadas acesas). A potência por elas absorvida deve ser totalmente fornecida a partir da fonte de segurança.

801.2.1.5.3.4.1.3 - No caso de a fonte de segurança ser constituída por uma bateria central, esta deve ter circuitos de carga e de descarga independentes, devendo a sua carga ser efectuada apenas nos períodos de ausência do público.

801.2.1.5.3.4.1.4 - No caso de a fonte de segurança ser constituída por um grupo gerador accionado por motor de combustão, este deve fornecer a energia necessária à iluminação de segurança enquanto o estabelecimento estiver franqueado ao público.

801.2.1.5.3.4.1.5 - As canalizações da iluminação de segurança do tipo A devem ser estabelecidas nas condições indicadas nas alíneas a) e b) da secção 801.2.1.2.2.

801.2.1.5.3.4.2 - Iluminação de segurança do tipo B.

801.2.1.5.3.4.2.1 - A iluminação de segurança do tipo B pode ser alimentada por uma fonte central (bateria de acumuladores ou grupo gerador accionado por motor de combustão) ou pode ser constituída por blocos autónomos.

801.2.1.5.3.4.2.2 - Enquanto o estabelecimento estiver franqueado ao público e no caso de ser utilizada uma fonte central de segurança (bateria de acumuladores ou grupo gerador accionado por motor de combustão), as lâmpadas da iluminação de segurança do tipo B devem ser alimentadas em permanência (lâmpadas acesas). A potência por elas absorvida deve, no estado de «vigilância», ser totalmente fornecida a partir da fonte de alimentação da iluminação normal.

801.2.1.5.3.4.2.3 - No caso de a fonte de segurança ser constituída por uma bateria central, as lâmpadas da iluminação de segurança do tipo B devem estar, permanentemente, ligadas à bateria, devendo esta permanecer em carga no estado de «vigilância».

801.2.1.5.3.4.2.4 - No caso de a fonte de segurança ser constituída por um grupo gerador accionado por motor de combustão, este deve estar durante o estado de «vigilância», numa situação que lhe permita, em caso de falha da fonte normal, garantir a alimentação dos circuitos da iluminação de segurança do tipo B num tempo não superior a 1 s.

801.2.1.5.3.4.2.5 - No caso de serem utilizados blocos autónomos para a iluminação do tipo B, estes devem ser:

a) Fluorescentes do tipo permanente, para a iluminação de ambiente;

b) Fluorescentes do tipo permanente ou incandescentes, para a iluminação de circulação.

801.2.1.5.3.4.2.6 - No caso de ser utilizada uma fonte central (bateria central ou um grupo gerador accionado por motor de combustão), as canalizações da iluminação de segurança do tipo B devem ser estabelecidas nas condições indicadas nas alíneas a) e b) da secção 801.2.1.2.2.

801.2.1.5.3.4.3 - Iluminação de segurança do tipo C.

801.2.1.5.3.4.3.1 - A iluminação de segurança do tipo C pode ser alimentada por uma fonte central (bateria de acumuladores ou grupo gerador accionado por motor de combustão) ou pode ser constituída por blocos autónomos.

801.2.1.5.3.4.3.2 - No estado de «vigilância», as lâmpadas da iluminação de segurança do tipo C ligadas a uma fonte central (isto é, quando não forem do tipo bloco autónomo), podem:

a) Não estar alimentadas por qualquer fonte (desligadas);

b) Estar alimentadas pela fonte da iluminação normal;

c) Estar alimentadas pela fonte da iluminação segurança.

801.2.1.5.3.4.3.3 - Nos casos indicados nas alíneas a) e b) da secção 801.2.1.5.3.4.3.2, se a fonte for constituída por uma bateria central, esta deve ser mantida em carga a partir da fonte normal por meio de um sistema que possua dispositivos de regulação automática. Este sistema deve garantir à bateria uma reserva mínima que lhe permita alimentar, quando desligada da fonte normal, a iluminação de segurança, em regra, durante, pelo menos, 1 h.

801.2.1.5.3.4.3.4 - Nos casos indicados nas alíneas a) e b) da secção 801.2.1.5.3.4.3.2, se a fonte for constituída por um grupo gerador accionado por motor de combustão, este deve estar, durante o estado de «vigilância», numa situação que lhe permita, em caso de falha da fonte normal, garantir a alimentação dos circuitos da iluminação de segurança do tipo C num tempo não superior a 15 s.

Se o arranque do grupo for feito por uma reserva de ar comprimido, a pressão do ar contido no reservatório deve ser mantida, durante o estado de «vigilância», por um dispositivo de funcionamento automático.

Se o arranque do grupo for feito por bateria, esta deve ter uma capacidade que lhe permita garantir seis tentativas de arranque e ter a mesma segurança de funcionamento que a exigida para as baterias centrais indicadas na secção 801.2.1.5.3.4.3.3.

801.2.1.5.3.4.3.5 - Quando for utilizada uma fonte central, devem ser utilizados vários pontos de detecção da falha da alimentação normal, por forma a que o dispositivo automático entre em funcionamento a partir de qualquer um desses pontos de detecção.

801.2.1.5.3.4.3.6 - Quando a iluminação de segurança do tipo C for garantida por blocos autónomos, estes podem ser do tipo «permanente» ou «não permanente».

801.2.1.5.3.4.3.7 - No caso de ser utilizada uma fonte central (bateria central ou um grupo gerador accionado por motor de combustão), as canalizações da iluminação de segurança do tipo C devem ser estabelecidas nas condições indicadas nas alíneas b) e c) da secção 801.2.1.2.2.

801.2.1.5.3.4.4 - Iluminação de segurança do tipo D.

A iluminação de segurança do tipo D pode ser constituída por lanternas portáteis, alimentadas por pilhas ou por baterias, colocadas à disposição do pessoal responsável pela segurança do estabelecimento.

801.2.1.5.3.5 - Manutenção da iluminação de segurança.

801.2.1.5.3.5.1 - Em todos os dias em que o estabelecimento esteja franqueado ao público e antes da admissão deste, deve ser verificado o funcionamento da iluminação de segurança.

801.2.1.5.3.5.2 - Para além da verificação e da manutenção indicadas, respectivamente, nas secções 62 e 63, as instalações de segurança devem ser alvo de verificações e de ensaios periódicos.

801.2.1.5.4 - Iluminação de socorro.

Sempre que se pretender manter a exploração do estabelecimento em caso de falha da alimentação da iluminação normal, deve ser prevista iluminação de socorro. Neste caso, a iluminação de socorro deve satisfazer às regras relativas à iluminação normal definidas para cada estabelecimento recebendo público.

Nas instalações dotadas de iluminação de socorro, a falha desta deve provocar o funcionamento, imediato e automático, da iluminação de segurança.

801.2.1.6 - Tomadas.

Nas zonas onde o público tenha acesso dos estabelecimentos recebendo público, as tomadas a utilizar, quando forem de corrente estipulada não superior a 16 A, devem ser do tipo «tomadas com obturadores». Quando forem de corrente estipulada superior a 16 A, devem ser dotadas de tampa e limitadas às estritamente necessárias às utilizações previstas.

801.2.2 - Edifícios do tipo administrativo.

801.2.2.0 - Determinação da lotação.

Para efeitos de aplicação da regra indicada na secção 801.2.0 devem observar-se as regras indicadas nas secções 801.2.2.0.1 e 801.2.2.0.2.

801.2.2.0.1 - A lotação dos edifícios do tipo administrativo deve ser determinada a partir do somatório do número de ocupantes potenciais de todos os espaços susceptíveis de ocupação nos edifícios.

801.2.2.0.2 - O número de ocupantes a considerar em cada local deve ser igual ao produto da sua área interior pelo índice de ocupação indicado no quadro seguinte:

(ver documento original)

801.2.2.1 - Locais com risco de incêndio (BE2).

Em edifícios do tipo administrativo devem ser considerados como locais com risco de incêndio, nomeadamente, os seguintes:

a) Os locais de arquivo ou de armazenamento de papel;

b) Os locais de reprografia, de impressão, de encadernações, etc.;

c) Os economatos;

d) Os locais de arquivos informáticos.

801.2.2.2 - Iluminação de segurança.

Nos edifícios do tipo administrativo devem, em função da categoria do estabelecimento recebendo público, ser utilizados os tipos de iluminação de segurança seguintes:

Tipos de iluminação de segurança

(ver documento original)

801.2.3 - Edifícios escolares.

801.2.3.0 - Determinação da lotação.

Para efeitos de aplicação da regra indicada na secção 801.2.0 devem observar-se as regras indicadas nas secções 801.2.3.0.1 e 801.2.3.0.2.

801.2.3.0.1 - A lotação dos edifícios escolares deve ser determinada a partir do somatório do número de ocupantes potenciais de todos os espaços susceptíveis de ocupação nos edifícios.

801.2.3.0.2 - O número de ocupantes a considerar deve, em função do tipo de local, ser:

a) Locais sem lugares ou postos de trabalho, fixos:

O previsto no projecto de arquitectura, não devendo ser inferior ao produto da área interior desses locais pelo índice de ocupação indicado no quadro seguinte:

(ver documento original)

b) Locais com lugares ou postos de trabalho, fixos:

O correspondente aos lugares ou aos postos de trabalho, definidos no projecto de arquitectura.

c) Locais com zonas destinadas a ocupantes em pé:

O previsto no projecto de arquitectura, não devendo ser inferior ao produto da área interior desses locais pelo índice de ocupação indicado no quadro seguinte:

(ver documento original)

801.2.3.1 - Locais com risco de incêndio (BE2).

Em edifícios escolares devem ser considerados como locais com risco de incêndio, nomeadamente, os seguintes:

a) Os locais de arquivo ou de armazenamento de papel;

b) Os locais de reprografia, de impressão, de encadernações, etc.;

c) Os economatos;

d) Os locais de arquivos informáticos;

e) Os armazéns anexos às salas polivalentes.

801.2.3.2 - Iluminação de segurança.

Nos edifícios escolares devem, em função da categoria do estabelecimento público, ser utilizados os tipos de iluminação de segurança seguintes:

Tipos de iluminação de segurança

(ver documento original)

801.2.3.2 - Aparelhos de iluminação.

Em edifícios escolares, os aparelhos de iluminação devem, em regra, ser de tipo fixo.

801.2.3.3 - Tomadas.

Nos edifícios escolares destinados a crianças ou a diminuídos mentais, os circuitos de alimentação das tomadas (veja-se 801.2.1.6) devem ser:

a) Distintos dos destinados a outros fins;

b) Protegidos por dispositivos diferenciais de alta sensibilidade;

c) Conservados desligados quando desnecessários.

801.2.4 - Edifícios do tipo hospitalar.

801.2.4.0 - Determinação da lotação.

Para efeitos de aplicação da regra indicada na secção 801.2.0 devem observar-se as regras indicadas nas secções 801.2.4.0.1 e 801.2.4.0.2.

801.2.4.0.1 - A lotação dos edifícios do tipo hospitalar deve ser determinada a partir do somatório do número de ocupantes potenciais de todos os espaços susceptíveis de ocupação nos edifícios.

801.2.4.0.2 - O número de ocupantes a considerar deve, em função do tipo de local, ser:

a) Locais com lugares reservados a ocupantes acamados:

O correspondente ao número máximo de lugares que, de acordo com o projecto de arquitectura, estiverem destinados a ocupantes acamados, acrescido:

- Do efectivo do pessoal que os deverá assistir, com o mínimo de uma pessoa por cinco lugares;

- Do efectivo de visitas (quando permitidas), com o mínimo de duas por lugar.

b) Outros locais:

Igual ao produto da área interior desses locais pelo índice de ocupação indicado no quadro seguinte:

(ver documento original)

801.2.4.1 - Regras gerais.

801.2.4.1.1 - Iluminação de segurança.

801.2.4.1.1.1 - Nos edifícios do tipo hospitalar deve existir iluminação de segurança nos locais seguintes:

a) Quartos de dormir, dormitórios, enfermarias e dependências análogas;

b) Outros locais franqueados ao público;

c) Salas de operações, salas de anestesia, salas de cateterismo cardíaco e outros locais em que a falta de iluminação possa acarretar perigo para a vida dos doentes;

d) Circulações de acesso aos locais indicados nas alíneas anteriores;

e) Caminhos de evacuação (ou de fuga) para o exterior;

f) Dependências onde existam infra-estruturas técnicas imprescindíveis ao funcionamento do estabelecimento do tipo hospitalar.

801.2.4.1.1.2 - Nos edifícios do tipo hospitalar, a instalação de iluminação de segurança deve satisfazer ao indicado na secção 801.2.1.5.3.1.2, podendo, para os edifícios da 5.ª categoria, ser dispensada a existência da iluminação de ambiente.

801.2.4.1.1.3 - Nos edifícios do tipo hospitalar devem, em função da categoria do estabelecimento recebendo público, ser utilizados os tipos de iluminação de segurança seguintes:

Tipos de iluminação de segurança

(ver documento original)

801.2.4.1.1.4 - No caso da iluminação de segurança ser alimentada por uma fonte central constituída por um grupo gerador alimentado por motor de combustão, a alimentação da iluminação de segurança do tipo B deve, em derrogação da regra indicada na secção 801.2.1.5.3.4.2.4, ser feita num tempo não superior a 15 s.

801.2.4.1.2 - Iluminação de vigília.

801.2.4.1.2.1 - Os quartos, os dormitórios, as enfermarias, os corredores de internamento e as dependências análogas devem ser dotados de iluminação de vigília, que deve permanecer acesa durante toda a noite, se aqueles estiverem ocupados.

801.2.4.1.2.2 - A iluminação de vigília no interior dos quartos e das enfermarias deve ter comando local.

801.2.4.1.2.3 - A iluminação de vigília pode ser dispensada sempre que a iluminação de segurança esteja ligada permanentemente durante os período de tempo em que a iluminação natural seja insuficiente.

801.2.4.1.3 - Aparelhos de iluminação normal.

Em edifícios do tipo hospitalar, os aparelhos de iluminação normal acessíveis aos doentes devem, em regra, ser do tipo fixo.

801.2.4.1.4 - Tomadas em locais destinados a crianças ou a diminuídos mentais.

Nos edifícios do tipo hospitalar destinados a crianças ou a diminuídos mentais, os circuitos de alimentação das tomadas (veja-se 801.2.1.6) devem ser:

a) Distintos dos destinados a outros fins;

b) Protegidos por dispositivos diferenciais de alta sensibilidade;

c) Conservados desligados quando desnecessários.

801.2.4.2 - Regras aplicáveis aos locais de uso médico.

801.2.4.2.0 - Definições.

Local de uso médico.

Local onde são utilizados equipamentos de electromedicina.

Procedimento intracardíaco.

Procedimento no qual um condutor eléctrico, acessível do exterior do doente, é introduzido no coração desse doente ou é susceptível de entrar em contacto com o seu coração.

Volume afecto ao doente.

Volume definido em redor do local destinado ao doente e no qual um contacto (intencional ou não) se possa produzir entre o doente e um equipamento de electromedicina ou entre o doente e outras pessoas que estejam em contacto com esses equipamentos.

Zona de risco.

Volume no qual são susceptíveis de estar presentes, de forma temporária ou contínua, quantidades, ainda que fracas, de misturas explosivas.

801.2.4.2.1 - Introdução.

801.2.4.2.1.1 - As regras indicadas na secção 801.2.4.2 aplicam-se às instalações eléctricas dos locais de uso médico e às instalações eléctricas dos locais destinados à investigação, nos quais possam ser aplicados no corpo de seres humanos equipamentos ou partes de equipamentos eléctricos.

801.2.4.2.1.2 - As regras indicadas na secção 801.2.4.2 não se aplicam:

a) Aos cabos de interligação entre as diversas partes de um mesmo equipamento médico;

b) Aos locais de uso médico que, de acordo com a sua utilização e com o equipamento de electromedicina nele instalado, não imponham requisitos especiais para a instalação eléctrica;

c) Aos locais de medicina veterinária.

801.2.4.2.2 - Protecção contra os choques eléctricos.

Nos locais de uso médico, a protecção contra os choques eléctricos deve ser garantida pelas medidas de protecção indicadas no Anexo III.

As instalações eléctricas dos locais de uso médico devem satisfazer às regras seguintes:

a) Para a generalidade das instalações dos locais de uso médico, deve ser utilizada a medida P1 (protecção contra contactos indirectos por corte automático da alimentação);

b) Para todos os locais de uso médico com riscos particulares (veja-se o Anexo IV), deve ser utilizada a medida P2 (realização de uma ligação equipotencial suplementar);

c) Para os diferentes locais que apresentem riscos eléctricos particulares, deve ser utilizada, pelo menos, uma das medidas de protecção P3 a P7, de acordo com o indicado no Anexo IV; nas salas de partos distócitos, nas salas de operações, nas salas de operações da cirurgia do ambulatório, nas salas de cateterismo cardíaco (procedimento intracardíaco), nas salas de cuidados intensivos e nas salas de angiografia devem ser utilizadas, pelo menos, as medidas P3 (limitação da tensão de contacto) e P5 (esquema IT médico); nas salas de tomografia axial computorizada (TAC) e nas salas de ressonância magnética, se houver nesses locais procedimento intracardíaco, também devem ser utilizadas, pelo menos, as medidas P3 e P5.

d) Podem ser alimentados directamente pela instalação eléctrica do edifício os equipamentos de potência absorvida superior a 5 kVA, instalados nas salas de operações, nas salas de anestesia anexas e nas salas de cateterismo cardíaco, desde que seja utilizada a medida P4 (protecção por dispositivos diferenciais de alta sensibilidade), individualmente, nas condições indicadas na secção 4 do Anexo III; quando estes equipamentos forem alimentados através de uma tomada ligada directamente à instalação eléctrica do edifício, essa tomada deve ser de modelo diferente das restantes tomadas instaladas no mesmo local.

e) Podem ser alimentados directamente pela instalação eléctrica do edifício os equipamentos instalados nas salas de operações, nas salas de anestesia anexas e nas salas de cateterismo cardíaco, desde que esses equipamentos estejam localizados por forma a que não se possa produzir quaisquer contactos, voluntários ou fortuitos, entre eles e o doente e sejam alimentados por canalizações fixas.

f) Não devem ser instaladas, nas salas de operações, nas salas de anestesia anexas e nas salas de cateterismo cardíaco, tomadas encastradas no pavimento.

801.2.4.2.3 - Alimentações de socorro e de segurança médica.

Nos locais de uso médico em que a continuidade da alimentação de certos equipamentos tenha que ser garantida, deve ser prevista uma alimentação de socorro e uma alimentação de segurança médica.

Na secção 1 do Anexo VI são indicadas as regras específicas da alimentação de socorro em locais de uso médico.

Na secção 2 do Anexo VI são indicadas as regras específicas da alimentação de segurança médica.

801.2.4.2.4 - Protecção contra a inflamação e o incêndio.

801.2.4.2.4.1 - Nas zonas de riscos dos locais onde sejam armazenados ou utilizados produtos anestésicos inflamáveis devem ser tomadas medidas contra os riscos de inflamação ou de incêndio.

Nos locais onde forem armazenados produtos anestésicos inflamáveis, as zonas de risco abrangem todo o volume desses locais.

Para as salas de operações e de anestesia, as zonas de risco estão indicadas no Anexo V.

801.2.4.2.4.2 - Nas zonas de risco das salas de operações, das salas de anestesia anexas e das salas de cateterismo cardíaco, os equipamentos devem ser do tipo AP ou APG definidos nas Normas HD 395.1 e IEC 60601-1.

A instalação eléctrica nas zonas de risco é considerada como sendo uma instalação sujeita a riscos de explosão (BE3), pelo que deve ser realizada de acordo com as respectivas regras indicadas na secção 801.1.2.

Nas zonas de risco é proibida a instalação de tomadas excepto se estas forem munidas de dispositivos que evitem os riscos devidos às faíscas.

801.2.4.2.4.3 - O revestimento dos pavimentos dos locais com zonas de risco deve ter, durante toda a sua vida útil, um valor de resistência compreendido entre 50 k(Ómega) e 100 M(Ómega).

801.2.4.2.5 - Protecção contra as perturbações electromagnéticas.

Nos locais de uso médico em que o funcionamento dos equipamentos de electromedicina possa ser perturbado por radiações electromagnéticas devem ser tomadas as medidas seguintes:

a) As paredes, os tectos e os pavimentos devem ser dotados de blindagens apropriadas;

b) As canalizações eléctricas que penetrem nesses locais devem ter uma bainha metálica ligada à terra;

c) Os cabos e os outros elementos de aquecimento não devem ser instalados nos elementos da construção (embebidos ou à vista) dos locais onde sejam efectuadas medições dos potenciais bioeléctricos;

d) Os invólucros metálicos dos aparelhos fixos das classes de isolamento II ou III devem ser ligados ao terminal de equipotencialidade do local (vejam-se as secções 2 e 5.4 do Anexo III).

801.2.4.2.6 - Verificação das instalações.

801.2.4.2.6.1 - Verificação inicial.

801.2.4.2.6.1.1 - Generalidades.

Para além das verificações indicadas na parte 6 das presentes Regras Técnicas, nas instalações eléctricas dos locais de uso médico devem efectuar-se também as seguintes:

a) Verificação das ligações equipotenciais suplementares (801.2.4.2.6.1.2);

b) Verificação da limitação da tensão de contacto, nas instalações onde for utilizada a medida P3 (801.2.4.2.6.1.3);

c) Controlo do isolamento das instalações alimentadas em esquema IT médico (801.2.4.2.6.1.4);

d) Medição da resistência dos pavimentos antiestáticos (801.2.4.2.6.1.5).

801.2.4.2.6.1.2 - Verificação das ligações equipotenciais suplementares.

A eficácia da medida P2 (ligações equipotenciais suplementares - veja-se a secção 2 do Anexo III) deve ser verificada pela medição da resistência eléctrica (vejam-se 612.2 e 612.4) entre cada um dos elementos condutores e o terminal de equipotencialidade do local.

Os valores obtidos não devem ser superiores a 0,1 (Ómega).

801.2.4.2.6.1.3 - Verificação da limitação da tensão de contacto.

Quando for utilizada a medida P3 (limitação da tensão de contacto - veja-se a secção 3 do Anexo III) deve ser verificado se a tensão de contacto não ultrapassa 50 mV. A verificação deve ser feita medindo a corrente que percorre uma resistência de 1000 (Ómega) ligada entre cada um dos elementos condutores e o terminal de equipotencialidade do local.

Os valores obtidos não devem ser superiores a 50 (mi)A.

801.2.4.2.6.1.4 - Controlo do isolamento das instalações alimentadas em esquema IT médico.

A eficácia da medida P5 (esquema IT médico - veja-se a secção 5 do Anexo III) deve ser verificada pela medição da resistência de isolamento (veja-se 612.3).

Os valores obtidos devem ser superiores a 100 k(Ómega).

801.2.4.2.6.1.5 - Resistência dos pavimentos antiestáticos.

A resistência dos pavimentos antiestáticos deve ser medida nas condições indicadas na secção 612.5 com o eléctrodo de medição 2 indicado no Anexo A da parte 6 das presentes Regras Técnicas.

Os valores obtidos não devem ser inferiores a 25 M(Ómega) (veja-se a secção 1.3 do Anexo VII).

801.2.5 - Empreendimentos turísticos e estabelecimentos similares.

801.2.5.0 - Determinação da lotação.

Para efeitos de aplicação da regra indicada na secção 801.2.0 devem observar-se as regras indicadas nas secções 801.2.5.0.1 e 801.2.5.0.3.

801.2.5.0.1 - A lotação dos empreendimentos turísticos e estabelecimentos similares deve ser determinada a partir do somatório do número de ocupantes potenciais de todos os espaços susceptíveis de ocupação nos edifícios.

801.2.5.0.2 - A lotação dos estabelecimentos hoteleiros e dos meios complementares de alojamento turístico deve ser determinada a partir do número de pessoas que possam ocupar os quartos nas condições normais de exploração do estabelecimento. Na falta de elementos mais concretos, a lotação pode ser calculada com base em duas pessoas por quarto.

Quando, nos estabelecimentos hoteleiros forem previstas «camas convertíveis», estas devem ser consideradas para efeitos da determinação da lotação.

801.2.5.0.3 - A lotação dos estabelecimentos de restauração e de bebidas deve ser determinada a partir do produto da área interior dos locais pelo índice de ocupação indicado, em função do tipo de local, no quadro seguinte:

(ver documento original)

801.2.5.0.4 - Para efeitos de determinação da lotação dos estabelecimentos de restauração não devem ser consideradas as áreas do átrio, da sala de espera, das salas destinadas a dança e das zonas de bar.

801.2.5.0.5 - Para efeitos de determinação da lotação dos estabelecimentos de bebidas devem ser consideradas as das eventuais salas de espera e das salas ou espaços destinados a dança.

801.2.5.1 - Locais com risco de incêndio (BE2).

Em empreendimentos turísticos e estabelecimentos similares devem ser considerados como locais com risco de incêndio os locais em que existam armazenadas grandes quantidades de matérias facilmente combustíveis, como por exemplo:

a) Os locais de manutenção, conservação e reparação;

b) Os depósitos de lixos;

c) Os locais onde coexistam fontes de calor de elevado potencial calorífico e materiais facilmente inflamáveis;

d) As cozinhas, as copas e as despensas;

e) As lavandarias;

f) Os depósitos de bagagens;

g) Os locais dos eventuais arquivos informáticos.

801.2.5.2 - Iluminação de segurança.

801.2.5.2.1 - Nos empreendimentos turísticos e estabelecimentos similares deve existir iluminação de segurança em todos os locais franqueados ao público.

Nos quartos dos hotéis e similares, a iluminação de segurança pode ser dispensada.

801.2.5.2.2 - Nos empreendimentos turísticos e estabelecimentos similares, a iluminação de segurança pode ser dispensada:

a) Nos quartos dos estabelecimentos hoteleiros;

b) Nos meios complementares de alojamento turístico.

801.2.5.2.3 - Nos empreendimentos turísticos e estabelecimentos similares, a iluminação de segurança (circulação) deve estar permanentemente acesa durante o tempo em que o estabelecimento estiver franqueado ao público.

801.2.5.2.4 - Nos empreendimentos turísticos e estabelecimentos similares devem, em função da categoria do estabelecimento recebendo público, ser utilizados os tipos de iluminação de segurança (de circulação) seguintes:

Tipo de iluminação de segurança

(ver documento original)

801.2.5.3 - Protecção contra os contactos indirectos e contra as sobreintensidades.

801.2.5.3.1 - Em hotéis e similares, cada quarto deve ser dotado de protecções contra os contactos indirectos e contra as sobreintensidades dos circuitos afectos exclusivamente ao mesmo, as quais não devem ser acessíveis ao público.

801.2.5.3.2 - A regra indicada na secção 801.2.5.3.1 não se aplica aos circuitos de aquecimento e de ventilação (incluindo os de ar condicionado) desde que os respectivos aparelhos de utilização sejam alimentados de forma fixa.

801.2.6 - Estabelecimentos comerciais.

801.2.6.0 - Determinação da lotação.

Para efeitos de aplicação da regra indicada na secção 801.2.0 devem observar-se as regras indicadas nas secções 801.2.6.0.1 e 801.2.6.0.2.

801.2.6.0.1 - A lotação dos estabelecimentos comerciais deve ser determinada a partir do somatório do número de ocupantes potenciais de todos os espaços susceptíveis de ocupação nos edifícios.

801.2.6.0.2 - O número de ocupantes a considerar em cada local deve ser igual ao produto da área interior desse local pelo índice de ocupação indicado no quadro seguinte:

(ver documento original)

801.2.6.1 - Locais com risco de incêndio (BE2).

Em estabelecimentos comerciais devem ser considerados como locais com risco de incêndio os locais em que existam armazenadas grandes quantidades de matérias facilmente combustíveis, como por exemplo:

a) Os locais de armazenamento de materiais de embalagem;

b) Os depósitos de lixos;

c) Os entrepostos de armazenamento de produtos de abastecimento dos locais de venda;

d) Os locais dos eventuais arquivos informáticos.

801.2.6.2 - Iluminação de segurança.

Nos estabelecimentos comerciais devem, em função da categoria do estabelecimento recebendo público, ser utilizados os tipos de iluminação de segurança seguintes:

Tipo de iluminação de segurança

(ver documento original)

801.2.6.3 - Potência mínima para o dimensionamento de lojas e de pequenos estabelecimentos comerciais.

As instalações eléctricas de lojas e de pequenos estabelecimentos comerciais devem ser dimensionadas para potências não inferiores a 30 VA/m2, com o mínimo de 3,45 kVA, em monofásico (15 A, em 230 V).

801.2.7 - Recintos de espectáculos e divertimentos públicos.

801.2.7.1 - Recintos de espectáculos e divertimentos públicos, fechados.

801.2.7.1.0 - Determinação da lotação.

Para efeitos de aplicação da regra indicada na secção 801.2.0 devem observar-se as regras indicadas nas secções 801.2.7.1.0.1 a 801.2.7.1.0.5.

801.2.7.1.0.1 - A lotação dos recintos de espectáculos e divertimentos públicos, fechados deve ser determinada a partir do número de lugares sentados ou das áreas dos locais destinados ao público, ou pelo conjunto dos dois parâmetros.

801.2.7.1.0.2 - O número de ocupantes a considerar em cada local deve ser igual ao produto da área interior desse local pelo índice de ocupação determinado, em função da sua utilização, de acordo com os critérios seguintes:

a) Locais dos tipos A1, A3 e A4:

- Zonas reservadas a lugares sentados individualizados: número de lugares;

- Zonas reservadas a lugares sentados não individualizados: duas pessoas por metro de banco ou de bancada;

- Zonas reservadas a lugares em pé: três pessoas por metro quadrado de área ou cinco pessoas de metro de frente;

b) Locais do tipo A2:

- Quatro pessoas por cada três metros quadrados de área total do local, deduzida da área correspondente aos espaços cénicos eventualmente integrados no local e da área do mobiliário fixo, com excepção das mesas, dos bancos, das cadeiras e das poltronas;

c) Locais do tipo A6:

- Quatro pessoas por metro quadrado de área exclusivamente destinada à estada temporária do público.

801.2.7.1.0.3 - Nos recintos alojados em estruturas insufláveis, a lotação deve ser a correspondente a uma pessoa por metro quadrado.

801.2.7.1.0.4 - A lotação a atribuir a cada recinto ou ao conjunto dos recintos deve ser calculada pelo somatório das lotações que sejam fixadas para cada um dos tipos de locais indicados nas alíneas anteriores susceptíveis de ocupação simultânea.

801.2.7.1.0.5 - Nos recintos polivalentes, a densidade de ocupação a considerar deve ser a máxima da correspondente à mais desfavorável das utilizações previstas, com o mínimo de uma pessoa por metro quadrado.

801.2.7.1.1 - Regras gerais.

801.2.7.1.1.1 - Quadros (incluindo o quadro de entrada).

Em recintos de espectáculos e divertimentos públicos, fechados, o quadro de entrada não deve ficar situado na caixa do palco ou nas cabinas de projecção e de enrolamento.

A canalização de alimentação do quadro de entrada não deve atravessar a caixa do palco nem as cabinas de projecção nem as de enrolamento.

As canalizações de alimentação de outros quadros não devem atravessar a caixa do palco nem as cabinas de projecção nem as de enrolamento.

801.2.7.1.1.2 - Modos de instalação das canalizações

Em recintos de espectáculos e divertimentos públicos, fechados, as canalizações devem, em regra, ser embebidas, ou, quando montadas à vista no interior do volume de acessibilidade a contactos (veja-se 235.1), devem apresentar um código IK não inferior a IK 08.

801.2.7.1.1.3 - Correntes (máximas) admissíveis.

Em recintos de espectáculos e divertimentos públicos, fechados as correntes a considerar no dimensionamento das canalizações não devem ultrapassar 70% das correntes (máximas) admissíveis nessas canalizações para o mesmo modo de instalação.

Os suportes das lâmpadas devem ser seleccionados por forma a que a corrente de serviço não ultrapasse 70% da corrente estipulada dos respectivos suportes.

801.2.7.1.1.4 - Circuitos para a iluminação normal.

Os aparelhos da iluminação normal dos locais acessíveis ao público devem ser distribuídos por, pelo menos, dois circuitos de fases diferentes protegidos individualmente contra os contactos indirectos por forma a que a falta de um circuito não deixe integralmente sem iluminação normal qualquer um desses locais.

801.2.7.1.1.5 - Instalações de iluminação nas zonas a que o público tenha acesso.

Durante os períodos de abertura ao público dos recintos de espectáculos e divertimentos públicos, fechados, apenas deve ser permitido desligar uma parte dos circuitos de iluminação das zonas de acesso ou de permanência do público, com excepção das salas ou dos recintos de exibição, que devem ter a iluminação que convier ao espectáculo.

801.2.7.1.1.6 - Iluminação de segurança.

801.2.7.1.1.6.1 - Nos recintos de espectáculos e divertimentos públicos, fechados deve existir iluminação de segurança nos locais seguintes:

a) Salas ou recintos de exibição;

b) Outros locais franqueados ao público;

c) Cabinas de projecção;

d) Posto de segurança;

e) Cabina do palco;

f) Caixa do palco;

g) Corpo de camarins;

h) Circulações de acesso aos locais indicados nas alíneas c) a g).

Quando a iluminação de identificação das coxias, das filas e dos lugares constituir também iluminação de segurança, os respectivos circuitos devem ser independentes dos outros circuitos da instalação.

801.2.7.1.1.6.2 - Nos recintos de espectáculos e divertimentos públicos, fechados devem, em função do tipo do local (veja-se 801.2.1.7.1.0.2) e da categoria do estabelecimento recebendo público (veja-se 801.2.0.1), ser utilizados os tipos de iluminação de segurança indicados no quadro seguinte:

Tipos de iluminação de segurança

(ver documento original)

801.2.7.1.1.7 - Instalação de tomadas.

Nas zonas onde o público tenha acesso, os circuitos de alimentação das tomadas (veja-se 801.2.1.6):

a) Devem ser distintos dos destinados a outros fins;

b) Não podem ser alimentados a partir do quadro do palco ou do quadro da cabina de projecção;

c) Devem ser conservados desligados quando desnecessários.

801.2.7.1.1.8 - Instalações de climatização.

Quando houver sistema central de aquecimento, de ventilação ou de ar condicionado, o dispositivo de corte geral da parte da instalação que alimenta esse sistema deve ser actuado por comando à distância pela manobra do «interruptor de segurança» (veja-se 801.2.7.1.2.1).

Quando não houver sistema central de aquecimento, de ventilação ou de ar condicionado, o comando dos aparelhos individuais que existam dentro ou fora da sala ou recinto de exibição deve ser centralizado num quadro cujo dispositivo de corte geral seja actuado também por comando à distância pela manobra do «interruptor de segurança».

801.2.7.1.1.9 - Locais com risco de incêndio (BE2).

Em recintos de espectáculos e divertimentos públicos, fechados devem ser considerados como locais com risco de incêndio (BE2), nomeadamente, os seguintes:

a) Os locais de manutenção, conservação e reparação;

b) As salas, os recintos de exibição ou de ensaio e as outras zonas a que o público tenha acesso;

c) As cabinas de projecção;

d) A caixa do palco, os camarins e os espaços cénicos;

e) As dependências destinadas a armazenamento ou confecção de cenários ou a guarda-roupas;

f) Locais de arquivo e salas de reprografia;

g) Locais de armazenamento de filmes, de bandas de vídeo, de documentos gráficos, etc.;

h) Salas de reuniões para uso profissional e não acessíveis ao público.

801.2.7.1.1.10 - Instalações de sinalização do serviço de incêndios.

Nos recintos de espectáculos e divertimentos públicos, fechados deve existir uma instalação de sinalização sonora e luminosa ligando entre si o posto de segurança e os outros postos do serviço de incêndios.

801.2.7.1.2 - Instalações situadas no interior das salas ou dos recintos de exibição.

801.2.7.1.2.1 - Interruptor de segurança.

Em recintos de espectáculos e divertimentos públicos, fechados deve existir um dispositivo de corte, denominado «interruptor de segurança», que, por comando directo ou à distância, possibilite o corte da alimentação (de todos os condutores activos) do quadro da cabina de projecção, do quadro do palco e do quadro do ar condicionado.

801.2.7.1.2.2 - Localização do «interruptor de segurança».

O «interruptor de segurança» deve ser instalado no posto de segurança.

801.2.7.1.2.3 - Canalização do «interruptor de segurança».

A canalização afecta ao «interruptor de segurança», que deve satisfazer ao indicado na alínea a) da secção 801.2.1.2.2, não deve atravessar a caixa do palco nem as cabinas de projecção.

801.2.7.1.2.4 - Alimentação da iluminação normal da sala ou recinto de exibição

A instalação de iluminação normal da sala ou recinto de exibição deve ser alimentada a partir do quadro da cabina de projecção, ou, quando este não existir, do quadro do palco.

Os circuitos da boca de cena e os dos efeitos publicitários ou outros que devam funcionar no palco devem ser comandados como circuitos de iluminação normal da sala ou recinto de exibição.

801.2.7.1.2.5 - Comando da iluminação normal da sala ou recinto de exibição.

Os equipamentos de variação do nível de iluminação normal da sala ou recinto de exibição devem ser de tipo não susceptível de causar perigo de incêndio e devem ser instalados na cabina de projecção, na cabina do palco ou em outro local especialmente concebido para esse fim.

No caso de cineteatros, a iluminação normal da sala ou recinto de exibição pode, por conveniência, ser comandada quer a partir da cabina de projecção quer a partir da cabina do palco, por comando à distância.

801.2.7.1.2.6 - Iluminação de segurança.

No interior da sala ou do recinto de exibição, durante o período em que estes locais estiverem franqueados ao público, a iluminação de segurança deve apenas garantir a iluminação de circulação. A iluminação de ambiente deve entrar em serviço imediato quando for manobrado o «interruptor de segurança» (veja-se 801.2.7.1.2.1) ou quando faltar a energia da rede.

801.2.7.1.3 - Instalações de projecção cinematográfica.

801.2.7.1.3.1 - Cabina de projecção.

O equipamento destinado à projecção cinematográfica deve ficar instalado no interior da cabina de projecção.

Quando as aberturas de projecção e vigilância da cabina de projecção forem providas de obturadores, estes devem ser construídos com materiais da classe de reacção ao fogo M0 e manobráveis a partir da cabina, por meio de um dispositivo de comando eléctrico, actuando por falta de tensão e ainda por um dispositivo de recurso, accionável em caso de falha do primeiro.

801.2.7.1.3.2 - Quadro da cabina de projecção.

Na cabina de projecção deve existir um quadro (quadro da cabina de projecção) destinado a concentrar as protecções do equipamento de projecção, do som, dos serviços auxiliares, da iluminação da sala ou recinto de exibição e, eventualmente, as dos efeitos de luz da sala e da boca de cena.

O quadro da cabina de projecção deve possuir um dispositivo de corte geral que corte todos os condutores activos.

801.2.7.1.3.3 - Alimentação do quadro da cabina de projecção.

O quadro da cabina de projecção deve ser alimentado a partir do quadro de entrada por meio de uma canalização a ele exclusivamente destinada, a qual deve satisfazer, ainda, ao indicado nas secções 801.2.7.1.2.1e 801.2.7.1.2.3.

801.2.7.1.3.4 - Circuitos da cabina de projecção.

Os circuitos próprios da cabina de projecção devem ser distintos dos da sala ou recinto de exibição.

801.2.7.1.3.5 - Anexos à cabina de projecção.

Quando existirem anexos à cabina de projecção, as suas instalações eléctricas devem ser alimentadas a partir do quadro da cabina de projecção. Nestes anexos não devem existir tomadas.

801.2.7.1.3.6 - Aparelhos de iluminação móveis ou portáteis.

No interior das cabinas de projecção e de enrolamento não é permitido o emprego de aparelhos de iluminação móveis ou portáteis durante o período em que a sala ou o recinto de exibição estiverem franqueados ao público.

801.2.7.1.4 - Instalações do palco.

801.2.7.1.4.1 - Quadro do palco.

Quando o palco tiver mais de 2,50 m de profundidade e mais de 40 m2 de área, deve existir um quadro do palco.

O quadro do palco deve ficar situado no interior da cabina do palco e deve possuir um dispositivo de corte geral que interrompa todos os condutores activos.

801.2.7.1.4.2 - Alimentação do quadro do palco.

O quadro do palco deve ser alimentado a partir do quadro de entrada por meio de uma canalização a ele exclusivamente destinada, a qual deve satisfazer, ainda, ao indicado nas secções 801.2.7.1.2.1 e 801.2.7.1.2.3.

801.2.7.1.4.3 - Cabina do palco.

Quando não existir cabina do palco, o quadro do palco deve ser metálico e provido de porta destinada a impedir o acesso aos comandos dos aparelhos por pessoas não qualificadas (BA5) nem instruídas (BA4).

801.2.7.1.4.4 - Instalações alimentadas pelo quadro do palco.

As instalações eléctricas existentes na caixa do palco, incluindo o sub-palco, a caixa de ponto, a varanda de urdimento, os tangões, as gambiarras, a teia e o fosso da orquestra, devem ser alimentados pelo quadro do palco. Exclui-se a instalação de iluminação do posto de segurança, eventualmente existente no palco, a qual pode derivar de um quadro de iluminação de zonas de acesso público ou do quadro de camarins, desde que as respectivas canalizações não atravessem a caixa do palco.

Os circuitos de iluminação da cabina do palco devem ser distintos dos circuitos de iluminação da sala ou recinto de exibição.

As instalações da ribalta e os efeitos de luz da boca de cena e as cortinas podem, por conveniência, ser comandadas quer a partir do quadro do palco quer a partir do quadro da cabina de projecção, mas devem ser sempre cortadas pela actuação do «interruptor de segurança».

801.2.7.1.4.5 - Instalações especiais de cena.

Quando a potência prevista para o equipamento de cena (iluminação, movimentação de cenários, etc.) assumir valores muito elevados face aos das restantes utilizações alimentadas pelo quadro do palco, podem, em derrogação da regra indicada na secção 801.2.7.1.4.4, ser utilizados, desde que técnica e economicamente viável, outros quadros alimentados directamente pelo quadro de entrada e destinados a alimentar esses equipamentos específicos.

Nesta situação, a alimentação destes quadros específicos deve ser feita por meio de uma canalização a eles exclusivamente destinados e ser, também, cortada pela manobra do «interruptor de segurança» nas condições indicadas na secção 801.2.7.1.2.1.

801.2.7.1.4.6 - Equipamento de cena.

As ribaltas, os tangões, as gambiarras e os aparelhos fixos ou móveis existentes na caixa do palco devem ser de material incombustível e as aberturas ou difusores devem ser cobertos com rede metálica protegendo as lâmpadas e os suportes contra as acções mecânicas e os contactos acidentais.

O equipamento de cena deve ter código IK não inferior a IK 08.

No interior de ribaltas, de tangões, de gambiarras, etc., e, de um modo geral, de aparelhos sujeitos a aquecimento, as canalizações devem ter característica de temperatura ambiente correspondentes à classe de influências externas AA6.

Os suportes das lâmpadas devem ser de porcelana, de vidro, de esteatite ou de material equivalente e no interior de ribaltas, de tangões, de gambiarras, etc., deve prever-se isolamento térmico e arejamento das zonas mais próximas das lâmpadas.

801.2.7.1.4.7 - Canalizações de alimentação de aparelhos móveis.

Os aparelhos móveis a utilizar no palco devem ser alimentados a partir de tomadas fixas, por meio de cabos flexíveis de características não inferiores às dos cabos da série 07 RN-F.

801.2.7.1.4.8 - Dispositivos de cena com interruptores de fim de curso.

Quando existirem dispositivos de cena que incluam interruptores de fim de curso, estes devem cortar todos os condutores activos.

801.2.7.1.4.9 - Cortina de obturação da boca de cena.

O motor de accionamento da cortina de obturação da boca de cena do palco deve ser alimentado a partir do quadro de entrada e comandado, quer do piso do palco, quer de outro local acessível ao público e exterior ao espaço cénico.

801.2.7.1.5 - Corpo de camarins.

801.2.7.1.5.1 - Instalações do corpo de camarins.

As instalações do corpo de camarins podem ser alimentadas a partir de um quadro próprio (quadro de camarins), alimentado a partir do quadro de entrada.

801.2.7.2 - Recintos de espectáculos e divertimentos públicos, ao ar livre.

801.2.7.2.0 - Determinação da lotação.

Para efeitos de aplicação da regra indicada na secção 801.2.0 devem observar-se as regras indicadas nas secções 801.2.7.2.0.1 a 801.2.7.2.0.4.

801.2.7.2.0.1 - A lotação dos recintos de espectáculos e divertimentos públicos, ao ar livre deve ser determinada a partir do número de lugares sentados ou das áreas dos locais destinados ao público, ou pelo conjunto dos dois parâmetros.

801.2.7.2.0.2 - O número de ocupantes a considerar em cada local deve ser igual ao produto da área interior desse local pelo índice de ocupação determinado, em função da sua utilização, de acordo com os critérios seguintes:

. Locais do tipo A5:

- Zonas reservadas a lugares sentados individualizados: número de lugares;

- Zonas reservadas a lugares sentados não individualizados: duas pessoas por metro de banco ou de bancada;

- Zonas reservadas a lugares em pé: três pessoas por metro quadrado de área ou cinco pessoas de metro de frente.

801.2.7.2.0.3 - A lotação a atribuir a cada recinto ou ao conjunto dos recintos deve ser calculada pelo somatório das lotações que sejam fixadas para cada um dos tipos de locais indicados nas alíneas anteriores susceptíveis de ocupação simultânea.

801.2.7.2.0.4 - Nos recintos polivalentes a densidade de ocupação a considerar deve ser o máximo da correspondente à mais desfavorável das utilizações previstas, com o mínimo de uma pessoa por metro quadrado.

801.2.7.2.1 - Instalações de iluminação nas zonas a que o público tenha acesso.

Durante os períodos de abertura ao público dos Recintos de espectáculos e divertimentos públicos, ao ar livre, apenas deve ser permitido desligar uma parte dos circuitos de iluminação das zonas de acesso ou de permanência do público, com excepção dos recintos de exibição, que devem ter a iluminação que convier ao espectáculo.

801.2.7.2.2 - Iluminação de segurança.

801.2.7.2.2.1 - Nos recintos de espectáculos e divertimentos públicos, ao ar livre dotados de instalação de iluminação normal deve existir uma instalação de iluminação de segurança nos locais seguintes:

a) Salas ou recintos de exibição;

b) Outros locais acessíveis ao público.

801.2.7.2.2.2 - Nos recintos de espectáculo e divertimentos públicos, ao ar livre de 2ª categoria e de 3ª categoria (veja-se 801.2.0.1) é dispensável a existência de iluminação de ambiente.

801.2.7.2.2.3 - Nos recintos de espectáculos e divertimentos públicos, ao ar livre devem, em função do tipo do local (veja-se 801.2.1.7.1.0.2) e da categoria do estabelecimento recebendo público, ser utilizados os tipos de iluminação de segurança seguintes:

Tipos de iluminação de segurança

(ver documento original)

801.2.7.2.2.4 - Instalação de tomadas.

Nas zonas onde o público tenha acesso, os circuitos de alimentação das tomadas (veja-se 801.2.1.6) devem ser:

a) Distintos dos destinados a outros fins;

b) Conservados desligados quando desnecessários.

801.2.8 - Parques de estacionamento cobertos.

As regras indicadas nesta secção aplicam-se aos parques de estacionamento cobertos de área bruta total superior a 200 m2.

801.2.8.1 - Iluminação normal.

801.2.8.1.1 - A iluminação normal dos parques de estacionamento cobertos deve ser tal que garanta, em condições normais de exploração, a visibilidade indispensável à circulação de veículos e de peões quando a iluminação natural for insuficiente.

801.2.8.1.2 - A iluminação média, ao nível do piso, não deve ser inferior a:

a) 30 lux, nas zonas de estacionamento de veículos;

b) 50 lux, nas zonas de circulação de veículos, nas rampas, nas passadeiras de circulação de peões e nas escadas.

801.2.8.1.3 - A iluminação nas rampas de saída e nas rampas de entrada de veículos deve garantir uma variação gradual da iluminação entre o interior e o exterior do parque, por forma a favorecer a adaptação visual das pessoas.

801.2.8.2 - Iluminação de segurança.

Os parques de estacionamento cobertos devem ser dotados de iluminação de segurança, satisfazendo às regras indicadas nas secções 801.2.8.2.1 a 801.2.8.2.3.

Para os pequenos parques de estacionamento cobertos, a iluminação de segurança pode ser garantida por blocos autónomos.

Para os grandes parques de estacionamento cobertos, a iluminação de segurança deve ser garantida por fonte central.

801.2.8.2.1 - Iluminação de circulação.

Os parques de estacionamento cobertos devem ser dotados de iluminação de circulação, que deve satisfazer às condições seguintes:

a) Os aparelhos de iluminação devem ser instalados ao longo das passadeiras de circulação de peões, em cada piso e nas saídas dos pisos para as escadas, com um espaçamento entre aparelhos de iluminação consecutivos não superior a 15 m; estes aparelhos devem, sempre que possível, ser instalados aos pares, sendo uns colocados a uma altura não inferior a 2 m e os outros a uma altura não superior a 0,5 m acima do piso;

b) Os aparelhos de iluminação devem ser instalados também ao longo das escadas e nas saídas das escadas para o exterior do parque, com um espaçamento entre aparelhos de iluminação consecutivos não superior a 15 m, sinalizando eventuais mudanças de direcção ou obstáculos existentes.

801.2.8.2.2 - Iluminação de ambiente.

Nos locais onde se exerçam actividades que interessem à segurança dos parques de estacionamento cobertos deve existir iluminação de ambiente, com aparelhos de potência adequada às actividades e às dimensões dos locais, com o mínimo de dois aparelhos por local.

801.2.8.2.3 - Comando da iluminação de segurança.

O comando da iluminação de segurança indicado na secção 801.2.1.5.3.2.4.1 ou na secção 801.2.1.5.3.3.1 pode também ser feito por meio de um dispositivo localizado ou no posto central de segurança ou na habitação do porteiro, conforme os casos.

801.2.8.3 - Locais com risco de incêndio (BE2).

Os parques de estacionamentos cobertos devem ser considerados como locais com risco de incêndio (BE2).

801.2.8.4 - Locais sujeitos a impactos fortes (AG3).

Nos parques de estacionamentos cobertos, as instalações eléctricas (incluindo os equipamentos) estabelecidas à vista a menos a 2 m do piso devem satisfazer às condições de influências externas AG3.

801.2.9 - Estabelecimentos de culto.

801.2.9.0 - Determinação da lotação.

Para efeitos de aplicação da regra indicada na secção 801.2.0 devem observar-se as regras indicadas nas secções 801.2.9.0.1 e 801.2.9.0.2.

801.2.9.0.1 - A lotação dos estabelecimentos de culto deve ser determinada a partir do somatório do número de ocupantes potenciais de todos os espaços susceptíveis de ocupação nos edifícios.

801.2.9.0.2 - O número de ocupantes a considerar em cada local deve ser igual ao produto da área interior desse local pelo índice de ocupação determinado, em função do tipo de estabelecimento, de acordo com os critérios seguintes:

a) Estabelecimentos com lugares sentados:

- Zonas reservadas a lugares sentados individualizados: número de lugares;

- Zonas reservadas a lugares sentados não individualizados: duas pessoas por metro de banco ou de bancada;

b) Estabelecimentos com lugares em pé:

- Zonas reservadas a lugares em pé: duas pessoas por metro quadrado de área da zona destinada aos fiéis;

c) Estabelecimentos com lugares sentados e em pé:

- Para este tipo de estabelecimentos aplicam-se, simultaneamente, as regras indicadas nas alíneas a) e b).

801.2.9.1 - Locais com risco de incêndio (BE2).

Em estabelecimentos de culto devem ser considerados como locais com risco de incêndio, nomeadamente, os seguintes:

a) Museus;

b) Bibliotecas e locais de arquivo ou de armazenamento de papel;

c) Locais de reprografia, de impressão, de encadernação, etc.;

d) Locais de arquivos informáticos.

801.2.9.2 - Iluminação de segurança.

Nos estabelecimentos de culto devem, em função da categoria do estabelecimento recebendo público, ser utilizados os tipos de iluminação de segurança seguintes:

Tipos de iluminação de segurança

(ver documento original)

801.2.9.3 - Aparelhos de iluminação.

Em estabelecimentos de culto, os aparelhos de iluminação devem, em regra, ser de tipo fixo.

801.2.9.4 - Tomadas.

Nas zonas onde o público tenha acesso, os circuitos de alimentação das tomadas (veja-se 801.2.1.6) devem ser:

a) Distintos dos destinados a outros fins;

b) Protegidos por dispositivos diferenciais de alta sensibilidade;

c) Conservados desligados quando desnecessários.

801.3 - Estabelecimentos industriais.

801.3.1 - Regras gerais.

801.3.1.1 - Em estabelecimentos industriais onde trabalhem mais de 200 pessoas deve ser prevista iluminação de segurança de circulação, que satisfaça às regras indicadas nas secções 801.3.1.2 a 801.3.1.4.

Na determinação do número de pessoas deve considerar-se o que pode existir, simultaneamente, num edifício, e não na totalidade dos edifícios que podem constituir o estabelecimento industrial.

801.3.1.2 - Nos caminhos de evacuação devem ser instalados aparelhos de iluminação de segurança por forma a facilitar a evacuação das pessoas e a intervenção dos bombeiros. Esses aparelhos de iluminação devem entrar automaticamente em serviço em caso de interrupção da alimentação normal do edifício.

801.3.1.3 - O número e a localização dos aparelhos da iluminação de segurança devem ser escolhidos tendo em conta as configurações das comunicações horizontais e verticais e a necessidade de garantir a visibilidade dos indicativos de segurança nelas existentes.

801.3.1.4 - Os aparelhos da iluminação de segurança podem ser do tipo blocos autónomos ou serem alimentados por uma fonte central de segurança.

801.3.1.5 - Em estabelecimentos industriais, é permitida a utilização de equipamentos eléctricos contendo líquidos isolantes inflamáveis, desde que sejam tomadas medidas adequadas para que, em caso de derrame ou projecção do líquido, este seja escoado e não possa entrar em contacto com substancias inflamáveis nem haja perigo para as pessoas ou para os equipamentos próximos.

801.3.2 - Locais de pintura ou de trabalhos semelhantes.

801.3.2.1 - Em locais de pintura ou de trabalhos semelhantes devem ser consideradas como zonas 1 de locais com risco de explosão (BE3) as seguintes:

a) O interior das cabinas ou de hotes de pintura e respectivas condutas de saída de ar;

b) O espaço situado a menos de 6 m, medidos na horizontal, de qualquer ponto onde se efectuem, fora das cabinas ou de hotes, trabalhos de pintura ou outros semelhantes, excepto se esses trabalhos se limitarem a pequenos retoques;

c) O espaço situado a menos de 6 m, medidos na horizontal, de tanques de pintura por imersão e de equipamento acessório;

d) O espaço onde seja provável a formação de concentrações perigosas de vapores inflamáveis.

801.3.2.2 - Em locais de pintura ou de trabalhos semelhantes devem ser consideradas como zonas 2 de locais com risco de explosão (BE3) as seguintes:

a) O espaço situado a menos de 6 m, medidos na horizontal, da face aberta de uma cabina ou de uma hote de pintura;

b) O espaço de um local interior, destinado à pintura fora de cabinas ou de hotes, situado fora da zona 1 (veja-se 801.3.2.1).

c) O espaço destinado à secagem da pintura, quando insuficientemente ventilado.

801.3.2.3 - As zonas 1 de locais de pintura ou de trabalhos semelhantes devem ser iluminadas por meio de aparelhos de iluminação fixos que satisfaçam às Normas específicas para atmosferas explosivas ou através de painéis de vidro ou de outros materiais transparentes ou translúcidos.

No caso de utilização de painéis, estes devem satisfazer, simultaneamente, às condições seguintes:

a) O painel deve isolar perfeitamente a zona 1 e ser de material inquebrável ou convenientemente protegido, por forma a que a sua rotura seja pouco provável;

b) Os aparelhos de iluminação devem ser de tipo fixo;

c) Os aparelhos de iluminação devem ser colocados por forma a que a temperatura do painel não ultrapasse a temperatura de inflamação dos detritos combustíveis que nele se possam acumular.

801.3.2.4 - Os equipamentos eléctricos portáteis não devem ser usados dentro de zonas 1 quando o equipamento de pintura estiver em funcionamento, excepto se satisfizerem às Normas específicas para atmosferas explosivas.

801.3.3 - Salas de electrólise ou de galvanostegia.

801.3.3.1 - As salas de electrólise ou de galvanostegia devem ser acessíveis apenas a pessoal qualificado (BA5).

801.3.3.2 - As salas de electrólise ou de galvanostegia devem ser consideradas como local de ambiente corrosivo (AF4).

801.3.3.3 - As salas de electrólise ou de galvanostegia, onde seja de recear a libertação de gases em quantidade suficiente para originar misturas explosivas, devem ser consideradas como locais com risco de explosão (BE3).

801.3.3.4 - Os locais onde se encontrem instalados, em permanência, células de electrólise ou de galvanostegia devem satisfazer ao indicado na secção 551.8, na parte aplicável.

Na montagem das células ou tinas deve observar-se o indicado na secção 551.8.

801.3.3.5 - Os dispositivos de comando ou de controlo das instalações de electrólise ou de galvanostegia devem ser montados, de preferência, fora das salas em que se encontrem aquelas instalações.

801.3.4 - Instalações de manuseamento de combustíveis líquidos ou gasosos

801.3.4.1 - Instalações de armazenamento, trasfega e enchimento de combustíveis líquidos ou gasosos.

801.3.4.1.1 - Em locais de armazenamento de combustíveis líquidos ou gasosos devem ser considerados como locais com risco de explosão (BE3) as zonas seguintes:

. Zona 1:

- Os locais interiores contendo bombas para líquidos voláteis inflamáveis ou nos quais existam válvulas em canalizações para controlar o escoamento desses líquidos sob pressão;

- Os locais interiores nos quais os líquidos voláteis inflamáveis são transferidos para reservatórios amovíveis;

. Zona 2:

- Os locais exteriores adjacentes a estações de enchimento de carros-tanques e vagões-cisternas ou a depósitos de carburantes situados acima do solo ou, ainda, aos locais indicados para a zona 1, numa distancia de 7,50 m, na horizontal, contada a partir dessas estações ou reservatórios e até uma altura de 4,50 m acima do solo;

- As caves, fossas ou outras depressões situadas a menos de 7,50 m de depósitos de carburantes não subterrâneos ou a menos de 7,50 m de depósitos subterrâneos e abaixo do nível do topo superior destes ou a menos de 7,50 m de qualquer estação de enchimento de carros-tanques ou vagões-cisternas;

- As garagens de armazenamento de carros-tanques ou de vagões-cisternas, sem qualquer limitação de altura acima do solo.

801.3.4.1.2 - Em locais com reservatórios devem ser considerados como locais com risco de explosão (BE3) as zonas seguintes:

a) Reservatórios de líquidos combustíveis (veja-se a figura 801A):

. Zona 1:

- Interior do reservatório;

- A zona circundante da válvula de respiro, até 1,50 m em todas as direcções;

. Zona 2:

- A zona exterior do reservatório, até 3 m ao lado e para cima;

- A zona da bacia dos tanques, quando exista, até à altura do respectivo muro de retenção.

(ver documento original)

b) Reservatórios de gases sob pressão, de densidade não superior a 0,9 (veja-se a figura 801B):

. Zona 1:

- O interior do reservatório;

. Zona 2:

- O tronco de cone de 40º de abertura e de diâmetro da base menor igual ao diâmetro do reservatório ao nível do fundo, acrescido de 10 m e em que a base maior fique a 5 m do topo do reservatório;

(ver documento original)

c) Reservatórios de gases sob pressão de densidade superior a 0,9 e de capacidade superior a 200 m3 (vejam-se as figuras 801C e 801D):

. Zona 1:

- O interior do reservatório e toda a zona circundante, até 1 m deste, bem como a zona que se encontra por baixo da zona circundante ao depósito e na sua prumada, até ao solo;

. Zona 2:

- O volume delimitado pelo espaço situado a menos de 30 m, medidos na horizontal em redor do depósito (para as instalações de ar propanado - IAP - esta distância deve ser reduzida a 20 m) e com 0,50 m de altura;

- O volume delimitado pelo espaço situado a menos de 15 m, medidos na horizontal, em redor do depósito, desde 0,50 m acima do solo até 7,50 m acima deste; no caso de depósitos de altura superior a 7,5 m acima do solo, a zona 2 deve ser acrescida do volume delimitado pela superfície tronco-cónica com a base maior coincidente com a área do volume atrás definido até aos 7,5 m de altura e com a base menor de dimensões iguais às do depósito, acrescidas de 5 m em todas as direcções.

(ver documento original)

d) Reservatórios de gases sob pressão de densidade superior a 0,9 e de capacidade não superior a 200 m3.

801.3.4.1.3 - Os locais de trasfega e enchimento de combustíveis gasosos devem ser considerados como zonas 1 de locais com risco de explosão (BE3).

801.3.4.1.4 - Os parques de garrafas de gases de petróleo liquefeito (GPL) devem ser considerados como locais com risco de explosão (BE3).

801.3.4.1.5 - O interior das cabinas destinadas a alojar garrafas de gases de petróleo liquefeito (GPL) deve ser considerado como sendo uma zona 1 de locais com risco de explosão (BE3).

801.3.4.1.6 - Nas zonas não perigosas que estejam situadas por cima de zonas 1 ou de zonas 2, os equipamentos que contenham elementos que possam funcionar a temperatura elevada ou causar arcos ou faíscas, devem ser dotados de invólucro, que impeça que parte desses elementos ou partículas quentes, que se desagreguem ou sejam projectadas, possam cair dentro da zona 1 ou da zona 2.

801.3.4.2 - Postos de abastecimento de combustíveis.

801.3.4.2.1 - Em postos de abastecimento de combustíveis devem, em função do tipo de combustível, ser considerados como locais com risco de explosão (BE3) as zonas seguintes:

a) Unidades de abastecimento de gasolinas e de gasóleo (vejam-se as figuras 801E e 801F):

. Zona 1:

- A zona circundante de um equipamento de abastecimento, até 0,5 m em todas as direcções; para equipamentos de abastecimento de altura não superior a 0,7 m, a altura desta zona deve ser limitada a 1,2 m.

- A zona subterrânea a menos de 2 m do equipamento de abastecimento;

. Zona 2:

- A zona situada a menos de 2 m de um equipamento de abastecimento e compreendida entre o solo e 0,5 m acima deste.

(ver documento original)

b) Unidades de abastecimento de gases de petróleo liquefeitos:

. Zona 1:

- As zonas definidas na alínea a), para as unidades de abastecimento de gasolinas e de gasóleo, acrescidas da área de abastecimento.

. Zona 2:

- As zonas definidas na alínea a), para as unidades de abastecimento de gasolinas e de gasóleo, acrescidas da zona de segurança.

c) Unidades de abastecimento de gás natural (em estudo).

801.3.4.2.2 - As canalizações estabelecidas nas zonas 1 e nas zonas 2 devem satisfazer, respectivamente, às regras indicadas nas secções 801.1.2.7 e 801.1.2.8.

Entre o dispositivo de bloqueio situado à saída da zona 1 e o que se encontrar à entrada de um equipamento (de abastecimento ou outro), a canalização não deve apresentar qualquer descontinuidade, constituída por qualquer dispositivo de ligação.

801.3.4.2.3 - Os circuitos que alimentem ou que atravessem zonas 1 de postos de abastecimento de combustíveis devem ser dotados de dispositivos situados fora dessa zona e que cortem todos os condutores activos. Quando tal não for possível, os dispositivos de corte devem satisfazer às Normas específicas para atmosferas explosivas.

801.3.4.2.4 - As instalações eléctricas estabelecidas em postos de abastecimento de combustíveis devem, ainda, satisfazer, na parte aplicável, às regras indicadas na secção 801.3.5.

801.3.5 - Locais de manutenção e de verificação de veículos motorizados.

801.3.5.1 - Em locais de manutenção e de verificação de veículos motorizados devem ser considerados como locais com risco de explosão (BE3) as zonas seguintes:

a) Zona 1:

- As fossas ou outras depressões situados abaixo do piso e sem comunicação directa com o exterior, excepto se forem perfeitamente ventilados (caso em que devem ser considerados como zona 2);

b) Zona 2:

- As fossas ou outras depressões situados abaixo do piso, sem comunicação directa com o exterior desde que sejam perfeitamente ventilados (caso contrário devem ser considerados como zona 1);

- O volume compreendido entre o piso e 0,5 m acima deste, para andares não localizados abaixo do nível do solo;

- O volume compreendido entre o piso do andar à cota mais baixa e 0,5 m acima da parte inferior de qualquer abertura (portas, janelas ou outras) situada acima do solo e com comunicação para o exterior, para os andares localizados abaixo do nível do solo.

801.3.5.2 - As zonas adjacentes às zonas referidas na alínea b) da secção 801.3.5.1 devem ser consideradas como não perigosas, se seu piso estiver situado acima da zona 1 ou for separada destas por paredes estanques a gases.

801.3.5.3 - Nas zonas não perigosas que estejam situadas por cima de zonas 1 ou de zonas 2, os equipamentos instalados a menos de 3,50 m do piso e que contenham elementos que possam funcionar a temperaturas elevadas ou causar arcos ou faíscas devem satisfazer ao indicado na secção 801.3.4.1.6.

801.3.5.4 - Nas zonas consideradas como perigosas ou semi-perigosas não devem ser armazenadas baterias de acumuladores ou nelas ser feita a sua carga.

801.3.5.5 - Os equipamentos intercalados nas canalizações devem ser colocados a uma altura acima do pavimento superior a 1 m, devendo ser tomadas precauções para evitar que o movimento de veículos os possa danificar.

801.3.6 - Hangares para aeronaves.

801.3.6.1 - Em hangares para aeronaves devem ser considerados como locais com risco de explosão (BE3) as zonas seguintes:

a) Zonas 1:

- As fossas ou depressões situadas abaixo do nível do piso;

b) Zonas 2:

- As zonas compreendidas desde o piso até 0,5 m acima deste;

- As zonas compreendidas entre o piso e a superfície passando a 1,5 m acima da superfície superior das asas das aeronaves e distando horizontalmente de 1,5 m dos motores e dos depósitos de combustíveis das aeronaves.

801.3.6.2 - As zonas adjacentes às referidas na alínea b) da secção 801.3.6.1 devem ser consideradas como zonas não perigosas se forem separadas destas por paredes estanques a gases.

801.3.6.3 - Nas zonas não perigosas situadas por cima de zonas 1 ou 2, as canalizações devem ser dos tipos permitidos para zonas 2 de locais com risco de explosão (BE3).

Nestas zonas, os equipamentos situados a menos de 3 m da superfície superior das asas, depósitos de combustível ou motores de aeronaves e que contenham elementos que possam funcionar a temperaturas elevadas ou causar arcos ou faíscas devem satisfazer ao indicado na secção 801.3.4.1.5.

801.3.6.4 - Os aparelhos de iluminação portáteis que possam ser usados dentro de hangares para aeronaves devem satisfazer às Normas específicas para atmosferas explosivas.

801.3.6.5 - Os aparelhos amovíveis usados no interior de hangares para aeronaves devem ser dos tipos previstos para zonas 2 de locais com risco de explosão (BE3), excepto se forem construídos ou utilizados por forma a não terem partes activas a menos de 0,50 m do pavimento.

Os aparelhos de carga ou de controlo de baterias de acumuladores não devem ser instalados no interior de zonas 1 ou de zonas 2.

801.4 - Locais afectos a serviços técnicos.

801.4.1 - Regras gerais.

801.4.1.1 - Os locais afectos a serviços técnicos devem ser seleccionados por forma a que o acesso ao exterior seja fácil e, tanto quanto possível, independente, embora deva ser garantido também o acesso pelo interior do edifício.

801.4.1.2 - As paredes dos locais afectos a serviços técnicos confinantes com outros locais devem ter resistência e insonorização convenientes para que os efeitos mecânicos ou acústicos resultantes da utilização dos equipamentos não se possam transmitir aos locais não afectos a serviços técnicos.

801.4.1.3 - A disposição dos locais afectos a serviços técnicos deve ser tal que um acidente no seu interior não possa causar obstáculos à evacuação das pessoas ou à prestação de socorros ou originar situações de perigo.

801.4.1.4 - Na construção dos locais afectos a serviços técnicos devem ser:

a) Consideradas as solicitações resultantes do funcionamento dos equipamentos em condições normais ou anormais previsíveis;

b) Empregados materiais incombustíveis;

c) Observadas, na parte aplicável, as regras indicadas na regulamentação de segurança contra incêndios.

801.4.1.5 - Os locais afectos a serviços técnicos devem ser dotados de instalação de iluminação de segurança, desde que integrados em locais em que a mesma seja exigível.

801.4.2 - Locais afectos a serviços eléctricos.

Para além das regras indicadas na secção 801.4.2.1, aos locais afectos a serviços eléctricos devem ser aplicadas as regras indicadas nas secções 801.4.2.1 a 801.4.2.7.

801.4.2.1 - Os locais afectos a serviços eléctricos devem ser acessíveis apenas a pessoas qualificadas (BA5) ou a pessoas instruídas (BA4).

801.4.2.2 - Os locais afectos a serviços eléctricos devem ser separados de outros locais acessíveis a pessoas que não sejam instruídas (não BA4) nem qualificadas (não BA5).

801.4.2.3 - Em locais afectos a serviços eléctricos podem ser utilizados quaisquer dos tipos de canalizações considerados nas presentes Regras Técnicas.

801.4.2.4 - Em locais afectos a serviços eléctricos é permitido o emprego de equipamentos com peças nuas em tensão.

801.4.2.5 - Em locais afectos a serviços eléctricos é permitido o emprego de qualquer um dos quadros indicados na Norma EN 60439.

801.4.2.6 - Os locais afectos a serviços eléctricos devem ser utilizados apenas para o fim a que expressamente se destinam, não sendo permitido o armazenamento, no seu interior, de qualquer material que não seja necessário à manutenção ou à manobra dos equipamentos neles instalados.

801.4.2.7 - Os locais afectos a serviços eléctricos não devem ser atravessados por canalizações estranhas aos mesmos.

801.4.3 - Centrais de aquecimento ou de ar condicionado.

Para além das regras indicadas na secção 801.4.1, às centrais de aquecimento ou de ar condicionado devem ser aplicadas as regras indicadas na secção 801.4.3.1.

801.4.3.1 - Junto à porta de entrada dos locais de centrais de aquecimento ou de ar condicionado, e do lado de fora dos mesmos, deve existir um dispositivo de corte de emergência que desligue os equipamentos que, em caso de avaria, possam tornar-se perigosos.

801.5 - Locais de habitação.

801.5.1 - Generalidades.

Estas regras, que se aplicam às instalações eléctricas (de utilização) estabelecidas em locais de habitação, não se aplicam a:

a) Instalações eléctricas (de utilização) dos serviços comuns, com excepção das instalações de segurança em edifícios de altura superior a 28 m (veja-se 801.5.12);

b) Instalações colectivas (veja-se 803).

801.5.2 - Concepção das instalações eléctricas.

801.5.2.1 - Quando, nas instalações dos locais de habitação, for utilizado o esquema TN, deve ser utilizado o esquema TN-S e a protecção contra contactos indirectos deve ser feita por meio de dispositivos diferenciais. Neste caso, o condutor neutro deve ser ligado à ligação equipotencial principal a montante dos dispositivos diferenciais.

801.5.2.2 - Para o dimensionamento das instalações estabelecidas em locais de habitação, não devem ser consideradas potências nominais inferiores às seguintes:

. 3,45 kVA, em monofásico (15 A, em 230 V), em locais de um compartimento;

. 6,90 kVA, em monofásico (30 A, em 230 V), em locais de dois a seis compartimentos;

. 10,35 kVA, em monofásico (45 A, em 230 V), em locais com mais de seis compartimentos.

No caso de instalações com receptores trifásicos, as alimentações devem ser trifásicas e os valores mínimos das potências a considerar no dimensionamento devem ser os seguintes:

. 6,90 kVA, em trifásico (10 A, em 400 V), em locais até seis compartimentos;

. 10,35 kVA, em trifásico (15 A, em 400 V), em locais com mais de seis compartimentos.

801.5.3 - Circuitos finais.

Em locais de habitação, os circuitos finais devem, em regra, ser monofásicos.

Em locais de habitação, cada circuito final não deve, em regra, alimentar mais do que oito pontos de utilização. Para efeitos da contagem do número de pontos de utilização por circuito, duas (ou mais) tomadas de 16 A agrupadas num mesmo aparelho, são consideradas como um único ponto de utilização.

Os aparelhos fixos de climatização ambiente devem ser repartidos por circuitos finais distintos dos de outras utilizações, por forma a que cada circuito alimente, no máximo, cinco aparelhos.

801.5.4 - Protecção contra os efeitos térmicos em serviço normal.

801.5.4.1 - Protecção contra o incêndio.

Em locais de habitação, a protecção contra os riscos de incêndio pode ser garantida pelos dispositivos diferenciais usados na protecção contra os contactos indirectos, desde que estes tenham uma corrente diferencial estipulada I(Delta)(índice n) (igual ou menor que) 0,5 A.

801.5.5 - Natureza dos dispositivos de corte, comando e protecção.

801.5.5.1 - Dispositivos que garantem, simultaneamente, a protecção contra as sobrecargas e contra os curtos-circuitos.

Nos locais de habitação, os dispositivos de protecção contra as sobreintensidades devem ser do tipo disjuntor. Exceptuam-se os casos de canalizações que alimentem outros quadros ou um único aparelho de utilização de potência elevada, em que podem ser usados fusíveis para fazer a sua protecção. Podem também ser usados fusíveis na protecção de equipamentos de sinalização e de medição.

801.5.5.2 - Dispositivos de seccionamento.

801.5.6 - Aplicação das medidas de protecção contra os contactos indirectos.

801.5.6.1 - Quando a instalação for alimentada por uma rede de distribuição em baixa tensão e for protegida, na sua origem, por um disjuntor de entrada que inclua a função diferencial, a resistência global de terra à qual estão ligadas as massas da instalação deve ser inferior a 100 (Ómega).

Quando não for possível obter valores de resistência de terra inferiores a 100 (Ómega), a instalação eléctrica deve ser protegida por meio de dispositivos diferenciais de valor de corrente estipulada adequada ao valor da resistência de terra efectiva, tendo em conta as eventuais variações sazonais.

801.5.6.2 - Todos os circuitos devem ser dotados de condutor de protecção, ao qual devem ser ligados:

a) O terminal (ou barramento) de terra dos quadros da instalação;

b) Os contactos de terra das tomadas;

c) Os ligadores de massa dos aparelhos de utilização alimentados directamente por meio de circuitos finais.

801.5.6.3 - Nos locais de habitação, não são permitidas as medidas de protecção contra os contactos indirectos por recurso a locais não condutores (veja-se 413.3) e por ligações equipotenciais não ligadas à terra (veja-se 413.4).

801.5.6.4 - As tomadas a utilizar nos locais de habitação, quando forem de corrente estipulada não superior a 16 A, devem ser do tipo «tomadas com obturadores». Quando forem de corrente estipulada superior a 16 A, devem ser dotadas de tampa e limitadas às estritamente necessárias às utilizações previstas.

801.5.7 - Comando e seccionamento.

O dispositivo geral de comando e protecção instalado na origem da instalação pode garantir as funções de corte de emergência previstas na secção 464, se estiver localizado no interior da habitação.

801.5.8 - Secção dos condutores.

As secções dos condutores dos circuitos das instalações de locais de habitação devem ser determinadas em função das potências previsíveis, com os valores mínimos indicados no quadro seguinte:

Secções mínimas dos condutores dos circuitos em locais de habitação

(ver documento original)

Nos locais de habitação, é permitida a utilização de condutores de 1,5 mm2 de secção para alimentação de tomadas ligadas a circuitos de iluminação, desde que sejam verificadas, simultaneamente, as condições seguintes:

a) as tomadas sejam comandadas por um dispositivo de comando independente (ou pelo mesmo aparelho de comando da iluminação fixa do mesmo compartimento);

b) exista, no compartimento onde essas tomadas forem instaladas, instalação fixa, distinta, para climatização ambiente.

801.5.9 - Dispositivos de protecção contra os contactos indirectos por corte automático da alimentação.

Em todas as partes de uma instalação a que tenha sido aplicada a medida de protecção contra contactos indirectos por corte automático da alimentação, os dispositivos de corte automático devem, independentemente do esquema de ligações à terra da instalação, ser diferenciais.

Para cumprimento desta regra, esta protecção pode, em função do tipo do disjuntor de entrada, ser garantida por um dos meios seguintes:

a) Disjuntor de entrada com protecção diferencial - neste caso, a protecção contra os contactos indirectos pode ser garantida apenas por este dispositivo;

b) Disjuntor de entrada sem protecção diferencial - neste caso, a protecção contra os contactos indirectos deve ser garantida, para todos os circuitos (individualmente ou por grupos) e a parte da instalação compreendida entre o disjuntor de entrada e os dispositivos diferenciais deve ser da classe II de isolamento.

801.5.10 - Dispositivos de protecção contra as sobretensões.

Quando a instalação for alimentada a partir de uma rede aérea de distribuição de energia eléctrica em baixa tensão (em condutores nus ou «torçadas»), recomenda-se que seja prevista, na origem da instalação, protecção contra as sobretensões de origem atmosférica.

801.5.11 - Conjuntos de aparelhagem (quadros).

Os quadros devem ser instalados em locais adequados e de fácil acesso, por forma a que os aparelhos neles montados fiquem, em relação ao pavimento, em posição facilmente acessível.

801.5.12 - Instalações de segurança em edifícios de altura superior a 28 m.

Em edifícios de habitação de altura superior a 28 m devem ser previstas, nas zonas comuns, instalações de segurança, independentemente do número de pessoas que no mesmo possam permanecer ou circular, as quais devem satisfazer às regras indicadas nas secções 801.5.12.1 a 801.5.12.4.

801.5.12.1 - Os edifícios devem dispor de fontes de alimentação de segurança destinadas a garantir o funcionamento de instalações cuja operacionalidade importa manter em caso de falta de energia da rede de abastecimento (pública) de energia eléctrica, para facilitar a evacuação dos seus ocupantes e a intervenção dos bombeiros, nomeadamente:

a) A instalação da iluminação de segurança dos caminhos de evacuação;

b) A instalação de ventilação mecânica para desenfumagem dos caminhos de evacuação;

c) A instalação de alerta do encarregado de segurança e de alarme dos residentes, em caso de incêndio.

801.5.12.2 - Nos caminhos de evacuação devem ser instalados aparelhos de iluminação de segurança por forma a facilitar a evacuação das pessoas e a intervenção dos bombeiros. Esses aparelhos de iluminação devem entrar automaticamente em serviço em caso de interrupção da alimentação normal do edifício.

801.5.12.3 - O número e a localização dos aparelhos da iluminação de segurança devem ser escolhidos tendo em conta as configurações das comunicações horizontais comuns e das escadas e a necessidade de garantir a visibilidade dos indicativos de segurança nelas existentes.

801.5.12.4 - Os aparelhos da iluminação de segurança podem ser do tipo blocos autónomos ou serem alimentados por uma fonte central de segurança.

801.6 - Instalações diversas.

801.6.1 - Instalações de balneoterapia.

Os equipamentos eléctricos das instalações de balneoterapia devem ser instalados segundo as regras indicadas nas secções:

a) 701, para as instalações eléctricas dos volumes 0 e 1 das casas de banho, para as instalações individuais;

b) 702, para as instalações eléctricas dos volumes 0 e 1 das piscinas, para as instalações colectivas.

801.6.2 - Equipamento de aquecimento eléctrico.

801.6.2.1 - Cabos de aquecimento embebidos nos elementos da construção.

801.6.2.1.1 - Os cabos de aquecimento eléctrico com condutores isolados dotados de bainha, armadura ou outros revestimentos metálicos, ligados à terra devem ser protegidos por meio de dispositivos diferenciais de corrente diferencial estipulada não superior a 500 mA.

801.6.2.1.2 - Os cabos de aquecimento eléctrico com condutores isolados não dotados de bainha, armadura ou outros revestimentos, metálicos devem ser protegidos por meio de dispositivos diferenciais de corrente diferencial estipulada não superior a 30 mA.

801.6.2.1.3 - Para as instalações realizadas segundo o esquema IT, a impedância do controlador permanente de isolamento (CPI) e as características dos dispositivos diferenciais devem ser seleccionadas por forma a garantir o corte ao primeiro defeito (defeito à massa ou à terra).

801.6.2.1.4 - As bainhas, as armaduras e os outros revestimentos, metálicos dos cabos de aquecimento devem ser ligados, nas duas extremidades, ao condutor de protecção do circuito de alimentação.

801.6.2.1.5 - É permitida a utilização de condutores nus (ou insuficientemente isolados) embebidos nos elementos da construção para aquecimento ambiente desde que a fonte de alimentação seja TRS (veja-se 411.1.2) e que a tensão mais elevada entre partes activas ou entre estas e a terra não seja superior a 20 V, em corrente alternada ou a 36 V, em corrente contínua.

801.6.2.2 - Outros elementos de aquecimento embebidos nos elementos da construção.

Os circuitos de alimentação de outros elementos de aquecimento embebidos nos elementos da construção devem satisfazer a uma das condições seguintes:

a) Serem alimentados em TRS e satisfazer às regras indicadas na secção 411.1;

b) Serem protegidos por meio de dispositivos diferenciais de corrente estipulada não superior a 30 mA (veja-se 531.2.6).

801.6.2.3 - Cabos de aquecimento de tubagens.

Os cabos de aquecimento colocados em volta das tubagens de fluídos devem ser protegidos por meio de dispositivos diferenciais de corrente estipulada não superior a 30 mA (veja-se 531.2.6).

801.6.2.4 - Convectores e termoventiladores.

801.6.2.4.1 - Os convectores e os termoventiladores não devem ser instalados em nichos, em caixas ou semelhantes, construídos ou revestidos de materiais combustíveis.

801.6.2.4.2 - Os convectores e os termoventiladores devem ser instalados por forma a que entre eles e qualquer objecto ou a parte do edifício, que sejam combustíveis, não exista uma distância inferior a 8 cm.

Esta distância pode ser reduzida se o objecto ou a parte do edifício, que sejam combustíveis, estiverem revestidos de material incombustível ou, quando for interposto um anteparo de material não combustível e bom condutor do calor, a uma distância não inferior a 1 cm, quer do convector ou do termoventilador, quer do objecto ou da parte combustível.

801.6.3 - Aparelhos de elevação e de movimentação de cargas.

ANEXO I

Exemplos de substâncias sólidas, líquidas ou gasosas (riscos de explosão)

1 - Substâncias líquidas ou gasosas, perigosas.

(ver documento original)

2 - Substâncias sólidas (poeiras), perigosas.

2.1 - Substâncias inorgânicas.

(ver documento original)

2.2 - Substâncias químico-orgânicas.

(ver documento original)

2.3 - Plásticos, resinas, ceras e borrachas.

(ver documento original)

2.4 - Produtos das indústrias de géneros alimentícios e de forragens.

(ver documento original)

2.5 - Fibras vegetais.

(ver documento original)

2.6 - Outras substâncias sólidas.

(ver documento original)

3 - Substâncias explosivas.

(ver documento original)

ANEXO II

Volume afecto ao doente nos locais de uso médico

(veja-se a secção 801.2.4.2.0)

(ver documento original)

ANEXO III

Medidas de protecção contra os choques eléctricos nos locais de uso médico

(veja-se a secção 801.2.4.2.2)

As medidas de protecção a aplicar nos locais de uso médico, de acordo com o indicado na secção 801.2.4.2.2, são as seguintes:

1 - Medida P1 - Corte automático da alimentação.

1.1 - Quando for utilizada a medida de protecção por corte automático da alimentação, esta deve ser realizada de acordo com as regras indicadas nas secções 413.1, 481.3 e 531, tomando para a tensão limite convencional U(índice L) o valor de 25 V.

1.2 - Quando a instalação for realizada segundo o esquema TN, o condutor de protecção deve ser sempre distinto do condutor neutro (esquema TN-S).

2 - Medida P2 - Ligação equipotencial suplementar.

2.1 - Em todos os locais de uso médico com riscos particulares (veja-se o Anexo IV) deve ser realizada uma ligação equipotencial suplementar, com condutores isolados, de acordo com as regras indicadas na secção 413.1.6.

2.2 - Nos locais em que a posição do doente possa ser definida, a ligação equipotencial suplementar pode ser limitada aos elementos situados no volume afecto ao doente (veja-se 801.2.4.2.0).

3 - Medida P3 - Limitação da tensão de contacto.

Nos locais em que sejam utilizados equipamentos para procedimentos intracardíacos, devem ser adoptadas medidas para limitar a 50 mV a tensão de contacto susceptível de aparecer em serviço normal (incluindo a tensão de contacto relativa ao primeiro defeito de isolamento) entre dois quaisquer elementos simultaneamente acessíveis localizados no volume afecto ao doente (veja-se 801.2.4.2.0).

4 - Medida P4 - Utilização de dispositivos diferenciais de alta sensibilidade.

Quando for utilizada a medida de protecção por recurso a dispositivos diferenciais de alta sensibilidade, todos os circuitos que alimentem tomadas de corrente estipulada não superior a 32 A devem ser protegidos por dispositivos de I(índice (Delta)n) (igual ou menor que) 30 mA.

5 - Medida P5 - Esquema IT médico.

5.1 - A alimentação de energia eléctrica nas salas de operações, nas salas de anestesia anexas e nas salas de cateterismo cardíaco, deve ser feita por meio de um ou mais transformadores de separação (veja-se 552), com excepção das alimentações dos equipamentos indicados nas alíneas d) e e) da secção 801.2.4.2.2. Deve, ainda, ser garantido que todos os equipamentos a utilizar em cada doente sejam alimentados pelo mesmo transformador. Estes transformadores não devem ser utilizados para outras alimentações.

5.2 - A protecção dos transformadores de separação por dispositivos que provoquem o corte da alimentação deve limitar-se à protecção contra curtos-circuitos.

As sobrecargas devem ser sinalizadas por meio de dispositivos monitores da intensidade de corrente e por sensores de temperatura do transformador.

5.3 - Os circuitos secundários dos transformadores de separação não devem ter qualquer ponto comum com o circuito primário nem com nenhum outro ponto ligado à terra. Esta regra não impede a instalação do controlador permanente de isolamento, indicado na secção 5.4 do presente Anexo.

5.4 - Deve ser instalado um controlador permanente de isolamento - CPI (veja-se 531.3) que indique, automaticamente, qualquer defeito de isolamento da instalação em relação a qualquer elemento ligado à ligação equipotencial suplementar. Esta indicação deve ser luminosa e visível das salas cuja instalação controlam.

O CPI deve ter as características seguintes:

a) Impedância interna de valor não inferior a 100 k(Ómega);

b) Tensão de controlo não superior a 25 V, em corrente contínua;

c) Corrente de controlo não superior a 1 mA (no caso de um defeito à terra exterior ao CPI);

d) Limiar de funcionamento do CPI regulado para um valor superior a 50 k(Ómega).

6 - Medida P6 - Separação eléctrica individual.

Quando for utilizada a medida de protecção por separação eléctrica, o transformador deve ser apropriado a este tipo de instalação e alimentar um único aparelho de utilização (veja-se 413.5.2).

A tensão estipulada do circuito secundário do transformador não deve ser superior a 250 V.

7 - Medida P7 - Tensão reduzida de segurança médica.

Quando for utilizada a medida de protecção por tensão reduzida de segurança (veja-se 411.1), a fonte de segurança deve ser um transformador apropriado a este tipo de instalação.

A tensão nominal do circuito secundário do transformador não deve ser superior a 25 V, em corrente alternada (ou, no caso de rectificação, a 60 V, em corrente contínua lisa).

ANEXO IV

Guia para a selecção das medidas de protecção nos locais de uso médico com riscos particulares

(veja-se a secção 801.2.4.2.2)

(ver documento original)

ANEXO V

Zonas de risco nas salas de operações e nas salas de anestesia nos locais de uso médico

(veja-se a secção 801.2.4.2.4.2)

(ver documento original)

ANEXO VI

Alimentações de socorro e de segurança médica nos locais de uso médico

(veja-se a secção 801.2.4.2.3)

1 - Alimentação de socorro.

1.1 - Quando for exigida alimentação de socorro, as suas características devem permitir a alimentação de todos os equipamentos eléctricos cujo funcionamento deva ser garantido.

1.2 - Quando houver falha da alimentação normal, a alimentação de socorro deve garantir a potência necessária num tempo não superior a 15 s.

Para a alimentação de socorro entrar em funcionamento, é necessário garantir as operações automáticas seguintes:

a) Verificação da existência de tensão aos terminais da fonte de socorro;

b) Desastre dos circuitos não prioritários;

c) Comutação dos circuitos prioritários para a alimentação de socorro, realizada por um dispositivo que impeça a entrada em paralelo das alimentações normal e de socorro.

1.3 - Quando a alimentação normal reaparecer, é necessário garantir as operações seguintes:

a) Verificação da existência de tensão aos terminais da alimentação normal;

b) Comutação da instalação para a alimentação normal;

c) Realimentação dos circuitos não prioritários.

2 - Alimentação de segurança médica.

Em caso de falha da alimentação eléctrica, a iluminação operatória, deve ser alimentada por uma fonte de segurança que entre em funcionamento, automaticamente, num tempo não superior a 0,5 s e que tenha uma autonomia de funcionamento não inferior a 3 h. Quando existir uma alimentação de socorro estabelecida nas condições indicadas na secção 1 deste Anexo, esta autonomia pode ser reduzida para 1 h.

ANEXO VII

Dispositivo de medição da corrente de contacto nos locais de uso médico

(veja-se a secção 801.2.4.2.6.1.3)

Para a verificação da limitação da tensão de contacto indicada na secção 801.2.4.2.6.1.3 o dispositivo de medição da corrente de contacto deve satisfazer às regras seguintes:

1) O dispositivo de medição deve ter uma impedância interna de aproximadamente 1000 (Ómega), em corrente contínua e em corrente alternada, para frequências até 1000 Hz;

2) Para as correntes alternadas de frequências superiores a 1000 Hz, a resposta do dispositivo de medição deve ser inversamente proporcional à resposta a 1000 Hz, com um factor de proporcionalidade igual ao valor obtido pela divisão da frequência por 1000. Essa resposta não deve ser influenciada de forma apreciável pela impedância da fonte à qual esteja ligado o dispositivo de medição.

Neste caso, pode ser necessário não utilizar o dispositivo indicado na figura VII.1, mas sim uma resistência de medição não indutiva de 1000 (Ómega), podendo ser utilizado um osciloscópio para determinar a frequência da corrente de contacto.

Este método pressupõe que para as altas frequências (não inferiores a 1 MHz) a corrente de contacto não seja superior a 10 mA;

3) Na figura VII.1 apresenta-se um exemplo de um dispositivo de medição e a sua característica de resposta em frequência.

O afastamento entre a curva de resposta em frequência da impedância indicada na figura VII.1 e a curva teórica é desprezável.

O dispositivo indicado permite a utilização de um aparelho de medição de leitura directa.

4) O dispositivo de medição indicado na figura VII.1 deve ser calibrado por forma a indicar o valor em corrente contínua e, em corrente alternada, 1,11 vezes o valor médio de uma rectificação de onda completa de uma tensão alternada de frequência até 1 MHz, com um erro de medição não superior a (mais ou menos) 5% do valor medido.

O aparelho deve indicar a corrente que percorre o dispositivo de medição, incluindo correntes de frequência superior a 1 kHz, de acordo com o indicado na figura VII.1.

O erro de medição e a calibração do dispositivo de medição podem ser feitos para a frequência de 1 MHz, se, através de um osciloscópio, puder ser garantido que, no circuito onde se pretender medir a corrente de contacto, esta não tem frequências superiores a 1 MHz.

(ver documento original)

802 - Instalações de alta tensão alimentadas a partir de instalações de baixa tensão.

802.1 - Generalidades.

A presente parte das Regras Técnicas aplica-se:

a) Às instalações eléctricas de tubos de descarga de cátodo frio, alimentados em alta tensão a uma frequência não superior a 1 kHz e a uma tensão não superior a 10 kV, obtida a partir da baixa tensão por meio de um transformador elevador de tensão, de um ondulador ou de um conversor (802.2);

b) Às instalações de iluminação alimentadas por circuitos série de alta tensão (802.3);

c) Às instalações eléctricas dos aparelhos de electromedicina e semelhantes (802.4).

802.2 - Instalações eléctricas de tubos de descarga de cátodo frio, de tensão em vazio superior a 1 kV.

802.2.0 - Definições.

Para efeitos de aplicação do disposto na secção 802.2, devem ser consideradas, para além das indicadas na parte 2, as definições seguintes:

Compatibilidade Electromagnética (CEM).

Aptidão de um dado equipamento eléctrico ou de um dado sistema eléctrico para funcionarem satisfatoriamente no ambiente electromagnético que os rodeia e de não produzirem, eles próprios, perturbações electromagnéticas intoleráveis para tudo o que se encontrar nesse seu ambiente.

Conversor.

Equipamento destinado a converter, electronicamente, uma dada tensão alternada de alimentação, a uma dada frequência, numa outra tensão alternada com outra frequência.

Distância no ar.

Menor distância, medida através do ar, entre duas partes condutoras ou entre uma parte condutora e a superfície limite da instalação.

Dispositivo de corte automático.

Parte de um dispositivo de protecção que funciona a partir de um sinal emitido pelo sensor, destinada a interromper a alimentação de um transformador, de um ondulador ou de um conversor ou, que, de qualquer outra forma, é capaz de interromper a tensão secundária.

Dispositivo intermitente.

Dispositivo destinado à comutação automática de um ou de mais circuitos de tubos de descarga e que os coloca, alternadamente e de uma forma contínua, nas posições de ligado e de desligado.

Dispositivo de protecção contra correntes de defeito à terra.

Dispositivo destinado a interromper, no caso de ocorrência de um curto-circuito entre quaisquer partes do circuito secundário de alta tensão e a terra, a tensão de saída de um transformador, de um ondulador ou de um conversor.

Dispositivo de protecção contra interrupções no circuito.

Dispositivo destinado a interromper, no caso de ocorrência de uma interrupção no circuito de saída de alta tensão, a tensão de saída de um transformador, de um ondulador ou de um conversor.

Instalador.

Pessoa com qualificação adequada a este tipo de instalações e que assume a responsabilidade pela instalação e pela verificação de tubos de descarga.

Linha de fuga.

Menor distância entre duas partes condutoras ou entre uma parte condutora e a superfície limite da instalação, medida ao longo da superfície do material isolante.

Locais exteriores.

Locais sob a acção da intempérie e onde o reclame luminoso ou os seus componentes estão colocados.

Locais húmidos ou molhados.

Locais ou compartimentos onde a segurança da instalação do reclame luminoso pode ser afectada pela humidade, pela condensação, por agentes químicos ou por influências externas similares.

Locais secos.

Locais ou compartimentos onde, em circunstâncias normais, não ocorre condensação ou em que o ar não está saturado de humidade.

Manga de isolamento.

Peça isolante destinada a ser colocada sobre as ligações nuas de alta tensão dos tubos de descarga ou sobre as terminações dos cabos alimentadores (vejam-se as figura 2 e 4 da secção 802.2.8).

Ondulador.

Equipamento destinado a converter uma dada tensão contínua de alimentação numa tensão alternada a uma dada frequência.

Pequenos reclames luminosos portáteis.

Reclames luminosos que possam ser facilmente deslocados de um local para outro, fornecidos com transformador, ondulador ou conversor e com cabo alimentador flexível, dotado de ficha.

Estes reclames luminosos destinam-se a serem instalados e ligados pelo consumidor a uma tomada da sua instalação eléctrica.

(Ponta de) entrada (do circuito de baixa tensão).

Parte do dispositivo entre o ponto de alimentação e os terminais de entrada do transformador, do ondulador ou do conversor.

(Ponta de) saída (do circuito do reclame luminoso).

Parte do dispositivo entre os terminais de saída do secundário do transformador, do ondulador ou do conversor e o reclame luminoso, incluindo este.

Sensor.

Parte de um dispositivo de protecção que detecta a presença de uma corrente de defeito no secundário ou uma interrupção nesse circuito e que emite um sinal destinado a provocar a actuação de um dispositivo de corte automático, em caso de defeito.

Tensão no secundário em vazio estipulada (de um transformador).

Valor máximo da tensão estipulada aos terminais do secundário de um transformador alimentado à tensão primária estipulada e à frequência estipulada e sem qualquer carga ligada no secundário.

Transformador.

Equipamento destinado a converter uma dada tensão alternada de alimentação, a uma dada frequência, numa outra tensão alternada com a mesma frequência.

Tubo (luminoso) de descarga (ou reclame luminoso).

Qualquer tubo (ou outro dispositivo equivalente) construído em material translúcido hermeticamente fechado e concebido para a emissão da luz a partir da passagem da corrente eléctrica através de um gás (ou de um vapor) nele contido.

802.2.1 - Generalidades.

802.2.1.1 - Vizinhança.

Quando, na vizinhança dos reclames luminosos estiverem localizadas:

a) Linhas aéreas de telecomunicações;

b) Antenas de recepção ou de emissão de radiodifusão;

c) Antenas de recepção ou de emissão de televisão, deve ser interposta, entre os reclames luminosos e essas linhas ou antenas, uma grelha metálica ligada à terra da instalação nas condições indicadas na secção 802.2.2 da presente parte das Regras Técnicas.

802.2.1.2 - Fixação.

É proibida a utilização de condutores eléctricos como meio de fixação dos reclames luminosos.

802.2.1.3 - Orifícios de drenagem.

Devem ser tomadas medidas que permitam a drenagem das condensações que possam ocorrer no interior dos invólucros dos reclames luminosos instalados no exterior.

Os orifícios de drenagem ou as aberturas similares com a mesma finalidade devem ter dimensões suficientes para garantirem que não possam ficar bloqueados por detritos susceptíveis de se acumularem, entre operações de manutenção.

802.2.1.4 - Alimentação de energia eléctrica.

A alimentação de energia eléctrica das instalações dos reclames luminosos deve satisfazer às regras indicadas nas presentes Regras Técnicas.

802.2.2 - Invólucros e protecção das partes activas.

802.2.2.1 - As ligações da parte de alta tensão dos reclames luminosos devem ser protegidas por meio de mangas de isolamento nas condições indicadas na secção 802.2.5.

802.2.2.2 - As ligações de alta tensão que estejam situadas no volume de acessibilidade devem ser protegidas por meio das medidas adicionais indicadas na secção 802.2.2.4.

802.2.2.3 - As ligações de alta tensão que estejam situadas fora do volume de acessibilidade devem ser protegidas por meio das medidas adicionais indicadas nas secções 802.2.2.4 e 802.2.2.5.

802.2.2.4 - A protecção adicional referida na secção 802.2.2.2 deve ser conferida por meio de invólucros ou por outros meios equivalentes, que satisfaçam, simultaneamente, às regras seguintes:

a) Invólucros com um código IP não inferior a IP 2X (veja-se o quadro 1 da Norma NP EN 60529);

b) Invólucros metálicos ligados à terra nas condições indicadas na secção 802.2.3;

c) Invólucros não metálicos, garantidos pelo fabricante como adequados para utilização nas condições ambientais existentes nas proximidades dos tubos de descarga durante o tempo de vida previsto para a instalação;

d) Acesso ao interior dos invólucros só possível com o auxílio de uma ferramenta (como, por exemplo, uma chave de fendas).

802.2.2.5 - A protecção adicional, referida na secção 802.2.2.2, deve satisfazer a uma das condições seguintes:

a) Utilização de um invólucro nas condições indicadas na secção 802.2.2.4, em que o código IP (IP 2X) seja mantido mesmo em caso de quebra de partes externas dos tubos de descarga;

b) O circuito seja dotado de um dispositivo de protecção contra interrupções no circuito nos termos indicados na secção 802.2.3.2.6.

802.2.2.6 - Nos pontos de acesso aos locais onde forem instalados os reclames luminosos e nos invólucros dos transformadores, dos onduladores ou dos conversores, devem ser colocados letreiros de aviso com a inscrição seguinte:

«ATENÇÃO, RISCO DE CHOQUE ELÉCTRICO»

de acordo com o indicado na secção B.3.6 da Norma ISO 3864. O comprimento dos lados do triângulo do letreiro de aviso não deve ser inferior a 50 mm.

802.2.2.7 - Os condutores que estejam em contacto (metálico) com reclames luminosos que funcionem em alta tensão não devem estar em ligação com quaisquer outros condutores da alimentação de energia eléctrica ou com o primário dos transformadores, excepto no que respeita às suas ligações à terra.

802.2.2.8 - O comprimento das linhas de fuga e as distâncias no ar, entre as partes activas que estejam a tensões diferentes, entre as partes activas e as massas ligadas à terra ou entre as partes activas e as partes que possam tornar-se condutoras, quando húmidas, ou que sejam inflamáveis, devem satisfazer às condições seguintes:

a) Para equipamentos instalados em compartimentos secos:

- Valor mínimo da linha de fuga: l = 8 + 4U;

- Valor mínimo das distâncias no ar: d = 6 + 3U;

b) Para equipamentos instalados no exterior ou em compartimentos húmidos ou molhados:

- Valor mínimo da linha de fuga: l = 10 + 5U;

- Valor mínimo das distâncias no ar: d = 7,50 + 3,75U;

c) Para equipamentos que funcionem a frequências superiores a 1 kHz, quer sejam instalados em locais secos, húmidos ou molhados:

- Valor mínimo da linha de fuga: l = 12 + 6U;

- Valor mínimo das distâncias no ar: d = 9 + 4,5U;

em que:

U é a tensão estipulada em vazio no secundário do transformador, do ondulador ou do conversor, expressa em kilovolts;

l é o comprimento da linha de fuga, expressa em milímetros;

d é a distância no ar, expressa em milímetros.

802.2.3 - Protecção contra os contactos indirectos.

802.2.3.1 - Ligações equipotenciais.

802.2.3.1.1 - A protecção contra os contactos indirectos deve ser garantida por meio de ligações equipotenciais, que interliguem todas as partes metálicas e a terra.

802.2.3.1.2 - As ligações equipotenciais devem interligar, por meio de condutores de protecção, todas as massas seguintes:

a) Os invólucros metálicos dos transformadores de tensão ou os seus circuitos magnéticos, bem como os invólucros metálicos dos onduladores ou dos conversores;

b) As bainhas e os écrans, metálicos, das canalizações de alta tensão e os seus suportes (com excepção das braçadeiras e de outros acessórios equivalentes);

c) As peças metálicas de suporte ou de protecção dos tubos de descarga (com excepção dos parafusos de fixação dos suportes isolantes), incluindo os invólucros de protecção das saídas dos eléctrodos, quando metálicos;

d) O ponto médio do enrolamento secundário do transformador; se a tensão em vazio do transformador não for superior a 5 kV, é permitido fazer a ligação a uma das extremidades desse enrolamento e não ao ponto médio;

e) O condutor de protecção da instalação de baixa tensão que alimenta o transformador, o ondulador ou o conversor.

802.2.3.1.3 - Quando for usada cola para unir partes metálicas entre si ou quando partes metálicas pintadas forem rebitadas ou aparafusadas umas às outras, deve ser garantida a continuidade eléctrica entre essas partes, excepto se houver um condutor de ligação que garanta essa continuidade.

802.2.3.1.4 - Não devem ser ligados ao terminal de neutro da fonte de alimentação (transformador, ondulador ou conversor) os ligadores de massa e os contactos de terra dos reclames luminosos, excepto quando se usar o esquema TN-C na instalação eléctrica de alimentação.

802.2.3.1.5 - Como condutores de protecção das ligações equipotenciais podem ser usados:

a) Cabos independentes (não fazendo parte integrante dos cabos de alta tensão) isolados, com a dupla coloração verde-amarela e com as secções mínimas seguintes:

- 2,5 mm2, se o condutor de protecção tiver protecção mecânica;

- 4 mm2, se o condutor de protecção não tiver protecção mecânica;

b) Condutores com a alma condutora de cobre (uni ou multifilar) de secção não inferior a 1,5 mm2 e fazendo parte integrante do cabo de alta tensão, desde que os cabos sejam dotados de bainha e que estes condutores estejam protegidos por essa bainha;

c) Blindagens dos cabos de alta tensão, desde que a secção total dos fios dessas blindagens não seja inferior a 1,5 mm2 e que as ligações à blindagem sejam feitas torcendo os seus fios, de modo a formarem um comprimento suficiente (sem emendas) para a sua ligação aos terminais de terra; são proibidas as ligações à blindagem, feitas por meio de braçadeiras colocadas à volta dessa blindagem.

802.2.3.2 - Protecção contra as correntes de defeito à terra e contra as interrupções do circuito.

802.2.3.2.1 - As regras relativas aos dispositivos de protecção contra as correntes de defeito à terra são as indicadas nas secções 802.2.3.2.2 a 802.2.3.2.5.

As regras relativas aos dispositivos de protecção contra as interrupções do circuito são as indicadas nas secções 802.2.3.2.6 a 802.2.3.2.9.

As regras indicadas nas secções 802.2.3.2.10 a 802.2.3.2.15 são regras comuns aos dois dispositivos de protecção.

802.2.3.2.2 - Os circuitos de alta tensão, alimentados a partir de transformadores, onduladores ou conversores devem ser protegidos por meio de dispositivos de protecção contra correntes de defeito à terra, nas condições indicadas nas secções 802.2.3.2.3 e 803.2.3.2.4.

O instalador deve comprovar que o dispositivo de protecção contra as correntes de defeito à terra possui um certificado de conformidade com as regras indicadas na secção 802.2.3.2.5 emitido pelo seu fabricante.

802.2.3.2.3 - Em caso de ocorrência de um contacto acidental entre o circuito de alta tensão e a terra, o dispositivo de protecção contra correntes de defeito à terra deve desligar um dos pontos seguintes:

a) A entrada da alimentação da instalação do reclame luminoso (do lado da baixa tensão);

b) A alimentação da saída (do lado da alta tensão).

Se a entrada da alimentação da instalação do reclame luminoso (do lado da baixa tensão) for monofásica, o dispositivo deve interromper o condutor de fase.

802.2.3.2.4 - A detecção das correntes de defeito à terra deve ser feita por meio de um ou mais sensores ligados no circuito de saída ou por outros meios equivalentes. Estes dispositivos devem actuar dispositivos mecânicos de corte, que desliguem os circuitos num dos pontos indicados nas alíneas a) e b) da secção 802.2.3.2.3.

802.2.3.2.5 - O dispositivo de protecção contra correntes de defeito à terra deve satisfazer, simultaneamente, as regras seguintes:

a) Se o sensor ou o dispositivo de protecção que interrompe a corrente de saída não forem montados dentro do invólucro do transformador, do ondulador ou do conversor, devem estar previstos para funcionarem correctamente para quaisquer temperaturas situadas entre -25ºC e +65ºC;

b) Se qualquer parte do sensor ou o dispositivo de corte automático que interrompe a corrente de saída forem montados dentro do invólucro do transformador, do ondulador ou do conversor, devem estar previstos para funcionarem correctamente para quaisquer temperaturas situadas dentro dos limites de temperatura susceptíveis de ocorrer no interior desse invólucro; o instalador do reclame luminoso deve obter do fabricante do transformador, do ondulador ou do conversor, as informações necessárias para confirmar que a temperatura máxima de funcionamento do sensor ou do dispositivo de corte automático não é excedida quando o transformador, o ondulador ou o conversor estiverem a funcionar à sua temperatura máxima ambiente e em condições não normais especificadas;

c) A corrente estipulada de funcionamento do dispositivo de protecção deve ser inferior à corrente de defeito à terra do transformador, do ondulador ou do conversor a serem protegidos, medida com a gama de tensões estipuladas e com um curto-circuito à terra, mas não deve ser superior a 25 mA;

d) O tempo de funcionamento do dispositivo de protecção, quando percorrido pela corrente estipulada, não deve ser superior a 200 ms;

e) A tensão aos terminais da parte do sensor que detecta a corrente de defeito à terra não deve ser superior a 50 V; o instalador do reclame luminoso deve obter do fabricante do dispositivo de protecção as informações necessárias para garantir que o referido valor da tensão de 50 V não é excedido com o dispositivo de corte automático aberto e com o maior dos valores da corrente de defeito à terra previsíveis;

f) Devem ser previstos meios que facilitem a manutenção; esses meios devem apenas ser acessíveis com o auxílio de uma ferramenta e devem ser automaticamente tornados inoperantes quando a tensão aplicada ao dispositivo de protecção for interrompida e de seguida religada; o instalador deve garantir a existência, na instalação do reclame luminoso, de procedimentos escritos adequados, fornecidos pelo fabricante do dispositivo de protecção;

g) O instalador deve comprovar que o fabricante do dispositivo de protecção realizou ensaios de acordo com as regras indicadas na secção 802.2.11.

802.2.3.2.6 - Quando as condições indicadas nas secções 802.2.2.4 e 802.2.2.5 o exigirem, os circuitos de alta tensão, alimentados a partir de transformadores, onduladores ou conversores devem ser protegidos por meio de dispositivos de protecção contra as interrupções do circuito, nas condições indicadas nas secções 802.2.3.2.7 e 803.2.3.2.8.

O instalador deve comprovar que o dispositivo de protecção contra as interrupções do circuito possui um certificado de conformidade com as regras indicadas na secção 802.2.3.2.9 emitido pelo seu fabricante.

802.2.3.2.7 - Em caso de interrupção do circuito de alta tensão, o dispositivo de protecção contra as interrupções do circuito deve desligar um dos pontos seguintes:

a) A entrada da alimentação da instalação do reclame luminoso (do lado da baixa tensão);

b) A alimentação da saída (do lado da alta tensão).

Se a entrada da alimentação da instalação do reclame luminoso (do lado da baixa tensão) for monofásica, o dispositivo deve interromper o condutor de fase.

802.2.3.2.8 - A detecção da interrupção do circuito deve ser feita por meio de um ou mais sensores ligados no circuito de saída ou por outros meios equivalentes. Estes dispositivos devem actuar dispositivos mecânicos de corte, que desliguem os circuitos num dos pontos indicados nas alíneas a) e b) da secção 802.2.3.2.7.

802.2.3.2.9 - O dispositivo de protecção contra as interrupções do circuito deve satisfazer, simultaneamente, as regras seguintes:

a) Se o sensor ou o dispositivo de protecção que interrompe a corrente de saída não forem montados dentro do invólucro do transformador, do ondulador ou do conversor, devem estar previstos para funcionarem correctamente para quaisquer temperaturas situadas entre -25ºC e +65ºC;

b) Se qualquer parte do sensor ou o dispositivo de corte automático que interrompe a corrente de saída forem montados dentro do invólucro do transformador, do ondulador ou do conversor, devem estar previstos para funcionarem correctamente para quaisquer temperaturas situadas dentro dos limites de temperatura susceptíveis de ocorrer no interior desse invólucro; o instalador do reclame luminoso deve obter do fabricante do transformador, do ondulador ou do conversor, as informações necessárias para confirmar que a temperatura máxima de funcionamento do sensor ou do dispositivo de corte automático não é excedida quando o transformador, o ondulador ou o conversor estiverem a funcionar à sua temperatura máxima ambiente e em condições não normais especificadas;

c) Se a instalação for ligada no momento em que o circuito da alta tensão estiver interrompido (em qualquer parte do circuito de saída ou do tubo), o dispositivo de protecção contra as interrupções do circuito deve actuar num tempo compreendido entre 3 s e 5 s;

d) Se ocorrer uma interrupção do circuito (em qualquer parte do circuito de saída ou do tubo de descarga) no momento da ligação do circuito de alimentação, o dispositivo de protecção deve funcionar num tempo não superior a 200 ms; se, na sequência deste disparo, a alimentação for desligada e de novo ligada, o dispositivo de protecção contra as interrupções do circuito deve actuar nas condições indicadas na alínea c);

e) Devem ser previstos meios que facilitem a manutenção; esses meios devem apenas ser acessíveis com o auxílio de uma ferramenta e devem ser automaticamente tornados inoperantes quando a tensão aplicada ao dispositivo de protecção contra as interrupções do circuito for interrompida e de seguida religada; o instalador deve garantir a existência, na instalação do reclame luminoso, de procedimentos escritos adequados, fornecidos pelo fabricante do dispositivo de protecção;

f) O instalador deve comprovar que o fabricante do dispositivo de protecção realizou ensaios de acordo com as regras indicadas na secção 802.2.11.

802.2.3.2.10 - A ligação entre o(s) sensor(es) e o dispositivo que interrompe a tensão de saída (dispositivo de protecção contra as correntes de defeito à terra ou dispositivo de protecção contra as interrupções do circuito) deve ser feita por um dos meios seguintes:

a) Ligando cada um dos sensores ao seu dispositivo, que pode estar ou não incorporado no transformador, no ondulador ou no conversor;

b) Ligando os sensores de um conjunto de transformadores, de onduladores ou de conversores, a um único dispositivo, ligado à alimentação dos circuitos de entrada dos transformadores, dos onduladores ou dos conversores; o número de sensores que podem ser ligados a um único dispositivo não deve ser superior ao indicado pelo fabricante desse dispositivo.

802.2.3.2.11 - Quando os dispositivos de protecção contra as correntes de defeito à terra ou contra as interrupções do circuito estiverem previstos para interromperem a alimentação dos circuitos de entrada dos transformadores, dos onduladores ou dos conversores, em caso de ocorrência de um defeito (à terra ou interrupção de circuito), a interrupção da alimentação deve ser feita por meio de contactos mecânicos. É proibida a utilização para este fim de dispositivos electrónicos (tais como, tirístores, triacs, etc.), excepto se os onduladores ou os conversores garantirem um isolamento galvânico entre as suas entradas e as suas saídas. Neste caso, a tensão de saída pode ser interrompida por meio de dispositivos electrónicos como, por exemplo, inibindo o circuito do oscilador.

802.2.3.2.12 - Após o funcionamento do dispositivo de protecção, ocasionado por um defeito à terra ou por uma interrupção do circuito que tenha ocorrido no secundário do transformador, do ondulador ou do conversor, o dispositivo de protecção deve permanecer aberto até que a alimentação (do lado do primário) tenha sido interrompida. Quando a alimentação tiver sido religada, o dispositivo de protecção que interrompeu a tensão no secundário deve ser de novo rearmado automaticamente. Se, nesse momento de rearme, o defeito à terra ou a interrupção do circuito ainda persistir, o dispositivo de protecção deve actuar de acordo com o indicado na secções 802.2.3.2.5 (para o dispositivo de protecção contra as correntes de defeito à terra) ou 802.2.3.2.9 (para o dispositivo de protecção contra as interrupções do circuito).

802.2.3.2.13 - Se o circuito dispuser de um dispositivo intermitente, os dispositivos de protecção e os seus circuitos de rearme devem ser instalados do lado da alimentação do dispositivo intermitente.

802.2.3.2.14 - Se o circuito dispuser de um dispositivo intermitente e se o dispositivo de protecção que interrompe a tensão de saída (dispositivo de protecção contra as correntes de defeito à terra ou dispositivo de protecção contra as interrupções do circuito) estiver incorporado no invólucro do transformador, do ondulador ou do conversor, deve ser previsto um segundo dispositivo de protecção ligado do lado da alimentação do dispositivo intermitente e o circuito do sensor deve ser capaz de fazer actuar esse segundo dispositivo.

802.2.3.2.15 - Os sensores e os dispositivos de protecção devem ser compatíveis uns com os outros.

802.2.4 - Transformadores, onduladores, conversores e acessórios para reclames luminosos.

802.2.4.1 - Transformadores.

802.2.4.1.1 - Apenas é permitida a utilização de transformadores elevadores de enrolamentos separados e que sejam fabricados de acordo com as normas em vigor. A tensão nominal de saída, em vazio, dos transformadores não deve ser superior a 5 kV em relação à terra ou a 10 kV entre os terminais de saída.

802.2.4.1.2 - Os transformadores elevadores devem ter códigos IP e IK não inferiores aos seguintes:

a) IP 20 e IK 03, quando colocados no interior;

b) IP 44 e IK 08, quando colocados no exterior;

802.2.4.1.3 - Os transformadores elevadores utilizados na alimentação dos reclames luminosos devem:

a) Ser instalados em locais de fácil e seguro acesso para efeitos de manutenção;

b) Estar fora do alcance, sem meios especiais, das pessoas comuns (BA1), por forma a que o acesso às suas partes activas só seja possível após o corte da alimentação na baixa tensão do transformador, por meio de um dispositivo de corte que interrompa todos os condutores activos e que satisfaça às regras indicadas na secção 536.3.

O corte da alimentação pode ser dispensado se as partes activas de alta tensão do transformador só puderem ser acessíveis por meio da destruição do respectivo isolamento e se os condutores de saída forem indesmontáveis e possuírem um isolamento contínuo até aos primeiros eléctrodos dos tubos de descarga. Neste caso, apenas é obrigatória a existência de um dispositivo de corte que esteja colocado na proximidade imediata dos reclames luminosos e que satisfaça às regras indicadas na secção 802.2.6.

802.2.4.1.4 - Quando forem utilizados transformadores individuais, em que as medidas indicadas na secção 802.2.4.1.3 tenham sido previstas por construção, não é necessário realizar, localmente, essas medidas.

802.2.4.1.5 - Para a inspecção e a manutenção previstas na secção 802.2.11, os transformadores elevadores e as reactâncias devem ser instalados em locais de acesso fácil, seguro e directo, a partir da via pública ou de locais de utilização comum.

802.2.4.2 - Onduladores e conversores.

802.2.4.2.1 - O instalador deve garantir que os onduladores e os conversores são adequados para a aplicação a que se destinam, nomeadamente no que respeita a:

a) Tensão de alimentação ou limites de tensão;

b) Corrente de entrada ou potência de entrada;

c) Frequências de entrada e de saída;

d) Tensão estipulada de saída em vazio, incluindo as respectivas tolerâncias;

e) Corrente estipulada de saída e os seus limites;

f) Ligações à terra do circuito de saída.

802.2.4.2.2 - Os onduladores e os conversores, quando alimentados à tensão e à frequência nominais, devem ter uma tensão estipulada de saída, em vazio, não supe-rior a 5 kV em relação à terra (em valor eficaz ou a metade do valor de crista, sendo adoptado o maior destes valores), com uma tolerância de -0%/+10%. O instalador deve obter do fabricante do ondulador ou do conversor as necessárias informações sobre a tensão de saída.

802.2.4.2.3 - Os onduladores e os conversores devem ter um ponto do circuito de saída ligado à terra, não devendo haver ligação directa entre qualquer um dos terminais de saída e qualquer um dos terminais de entrada.

802.2.4.2.4 - Os onduladores e os conversores devem ser instalados de acordo com as instruções dos respectivos fabricantes.

802.2.4.2.5 - Os comprimentos dos cabos que ligam os terminais de alta tensão dos onduladores ou dos conversores aos tubos de descarga não devem ser superiores aos indicados pelos fabricantes desses onduladores ou desses conversores.

802.2.4.3 - Acessórios para reclames luminosos.

Os acessórios usados nas instalações de reclames luminosos (como, por exemplo, as bobinas, as resistências e os condensadores) que funcionem em alta tensão devem ser protegidos contra os contactos directos através da sua colocação no interior de invólucros, de acordo com as regras indicadas na secção 802.2.2.

802.2.5 - Mangas de isolamento.

As mangas de isolamento, usadas na protecção dos eléctrodos e das ligações, devem ser feitas num dos materiais seguintes:

a) Em vidro, com uma espessura mínima de 1 mm;

b) Em borracha de silicone com elevado ponto de gota, com uma dureza Shore de 50 (mais ou menos) 5, com uma espessura mínima de 1 mm e com uma temperatura de utilização não inferior a 180ºC;

c) Em material com características de isolamento, de resistência às radiações ultravioleta, ao ozono e ao calor não inferiores às indicadas para a borracha de silicone na alínea b).

802.2.6 - Aparelhagem.

802.2.6.1 - As instalações de reclames luminosos devem ser estabelecidas (no todo ou em parte) por forma a que seja possível interromper, por meio de uma única manobra e actuando sobre um dispositivo de corte de emergência, todos os condutores activos do circuito de alimentação em baixa tensão do transformador elevador do ondulador ou do conversor.

Este dispositivo de corte, que pode ser comandado à distância, deve:

a) Ter uma inscrição que permita a identificação clara da sua função;

b) Permitir a visualização directa da posição dos seus contactos ou possuir uma indicação clara dessa posição;

c) Ser colocado em local de onde sejam visíveis os reclames luminosos ou, quando estes não forem visíveis, deve ser dotado de um dispositivo de encravamento, que permita a sua imobilização na posição de aberto;

d) Ser instalado num ponto permanentemente acessível (por exemplo, próximo da porta de acesso ou do quadro de comando da instalação), quando os reclames luminosos forem instaladas no interior dos edifícios;

e) Ser instalado num ponto permanentemente acessível do exterior, quando os tubos de descarga forem instaladas no exterior dos edifícios (nas fachadas ou nos telhados); se o dispositivo de corte for colocado na fachada, deve ficar inacessível ao público mas a uma altura não inferior a 3 m e que permita a sua manobra sem dificuldade; quando o edifício tiver uma altura superior a 28 m, o dispositivo de corte deve ficar localizado no caminho de acesso aos locais onde forem instalados os tubos de descarga, por forma a permitir aos bombeiros a colocação dos reclames luminosos fora de tensão antes de fazerem qualquer intervenção.

802.2.6.2 - O emprego de interruptores horários, de comutadores ou de outros dispositivos de comando não dispensa a existência do dispositivo de corte referido na secção 802.2.6.1.

802.2.6.3 - No circuito de alta tensão não deve ser colocado qualquer dispositivo de ligação ou de corte, excepto os interruptores ou os comutadores de comando automático, desde que estejam protegidos nas mesmas condições que os transformadores, que os onduladores ou que os conversores.

802.2.7 - Condutores e cabos de alta tensão.

802.2.7.1 - Tipos de condutores e de cabos de alta tensão.

802.2.7.1.1 - Os condutores e os cabos de alta tensão usados nas instalações dos reclames luminosos devem ser específicos para este tipo de instalações.

802.2.7.1.2 - Os condutores e os cabos de alta tensão devem ser adequados às condições ambientais susceptíveis de ocorrerem nas instalações dos reclames luminosos.

802.2.7.1.3 - Os condutores e os cabos do tipo «K» (veja-se o Anexo I) devem ser utilizados apenas para funcionamento contínuo a tensões não superiores a 2,5 kV em relação à terra.

802.2.7.1.4 - Os condutores e os cabos que não possam ficar sujeitos a acções mecânicas podem ser utilizados sem qualquer protecção mecânica adicional e de acordo com o indicado no quadro 802A.

QUADRO 802A

Requisitos para a instalação de cabos que satisfaçam à Norma EN 50143

(ver documento original)

802.2.7.1.5 - Os condutores e os cabos instados em locais onde possam ser danificados devido a acções mecânicas devem ser protegidos por meio de caminhos de cabos, de calhas ou de condutas. Estes meios de protecção devem ser metálicos e ligados à terra ou, quando não forem em materiais não metálicos, devem ter baixa inflamabilidade e ser auto-extinguíveis.

802.2.7.1.6 - Os condutores e os cabos do tipo «A» (veja-se o Anexo I) não devem ser colocados em condutas ou em outros invólucros semelhantes, excepto se se tratar de comprimentos curtos, como é o caso das travessias de paredes e de pavimentos. Quando essas condutas forem metálicas, devem ser ligadas à terra.

802.2.7.1.7 - Os cabos de alta tensão devem ser contínuos em todo o seu comprimento, sendo proibidas as junções. Apenas são permitidas descontinuidades nos cabos de alta tensão nos casos de ligações temporárias, destinadas a completar circuitos de alta tensão em consequência da desmontagem dos tubos de descarga para reparação.

802.2.7.1.8 - Os condutores e os cabos de alta tensão devem ser o mais curtos possíveis.

802.2.7.1.9 - Os condutores e os cabos que ligam os terminais de saída dos onduladores ou dos conversores aos tubos de descarga devem ser de um dos tipos especificados pelo fabricante desses onduladores ou desses conversores e devem, simultaneamente, ser adequados:

a) Ao funcionamento a altas frequências;

b) À tensão de saída dos onduladores ou dos conversores.

802.2.7.1.10 - Quando se utilizarem transformadores, onduladores ou conversores dotados apenas de um terminal de alta tensão, os cabos usados na ligação entre os tubos de descarga e a terra ou entre estes e os terminais de retorno dos transformadores, dos onduladores ou dos conversores devem satisfazer às regras indicadas nas secções 802.2.7.1.1 a 802.2.7.1.9.

802.2.7.1.11 - Os condutores e os cabos de alta tensão devem ser unipolares.

Recomenda-se que a secção dos condutores e dos cabos não seja inferior a:

a) 1,5 mm2, para tensões em vazio não superiores a 3 kV;

b) 2,5 mm2, para tensões em vazio superiores a 3 kV.

802.2.7.2 - Instalação dos condutores e dos cabos de alta tensão.

802.2.7.2.1 - Os suportes de fixação dos condutores ou dos cabos de alta tensão devem ser metálicos e ligados à terra ou, quando não forem em materiais não metálicos, devem ter baixa inflamabilidade e ser auto-extinguíveis.

802.2.7.2.2 - As distâncias entre fixações consecutivas de um condutor ou de um cabo de alta tensão não devem ser superiores às indicados no quadro 802B.

QUADRO 802B

Distâncias mínimas entre fixações dos condutores ou dos cabos de alta tensão

(ver documento original)

802.2.7.2.3 - A primeira fixação de um condutor ou de um cabo de alta tensão deve ficar localizada a uma distância não superior a 150 mm dos terminais a que esse cabo estiver ligado.

802.2.7.2.4 - Os condutores ou os cabos dotados de bainhas metálicas devem ser instalados com curvas de raio não inferior a oito vezes o seu diâmetro exterior.

802.2.7.2.5 - Nas entradas nos invólucros, os cabos devem ser protegidos contra a abrasão e contra o corte por meio de bucins ou de outros dispositivos equivalentes. Quando os invólucros estiverem instalados no exterior, os bucins ou os dispositivos equivalentes devem garantir um código IP não inferior a IP X4 (veja-se a Norma NP EN 60529).

802.2.8 - Ligações de alta tensão.

802.2.8.1 - As ligações de alta tensão aos tubos de descarga devem ser feitas por meio de terminais apropriados, protegidos contra os fenómenos de corrosão e com uma resistência mecânica adequada ao funcionamento nas condições normais de serviço.

802.2.8.2 - As bainhas exteriores dos condutores e dos cabos de alta tensão, bem como as bainhas metálicas que fiquem expostas, em caso de remoção das bainhas exteriores, devem, quando necessário, ser protegidas contra as intempéries, contra as radiações ultravioleta e contra o ozono.

(ver documento original)

802.2.9 - Suportes de fixação dos tubos de descarga.

802.2.9.1 - Os suportes de fixação dos tubos de descarga devem ser isolados em relação à terra, por forma a poderem suportar a tensão estipulada em vazio dos transformadores, dos onduladores ou dos conversores que alimentarem esses tubos.

802.2.9.2 - O comprimento das linhas de fuga e as distâncias no ar, entre as paredes de vidro dos tubos de descarga (ou quaisquer sistemas metálicos de fixação que estejam em contacto com os tubos) e quaisquer peças metálicas ligadas à terra não deve ser inferior a:

- Valor mínimo da linha de fuga: l = U;

- Valor mínimo das distâncias no ar: d = 0,75 U;

em que:

U é a tensão estipulada em vazio no secundário do transformador, do ondulador ou do conversor, expressa em kilovolts;

l é o comprimento da linha de fuga, expressa em milímetros;

d é a distância no ar, expressa em milímetros.

802.2.9.3 - O material usado no isolamento dos suportes de fixação dos tubos de descarga deve ser auto-extinguível e resistente às radiações ultravioleta e ao ozono, susceptíveis de aparecer nas proximidades dos tubos de descarga.

802.2.9.4 - Os suportes de fixação dos tubos de descarga devem poder suportar, mecanicamente, os tubos de forma segura nas condições normais de serviço, sem que estes possam ficar sujeitos a esforços que os possam danificar.

802.2.10 - Compatibilidade Electromagnética (CEM)

802.2.10.1 - Os reclames luminosos e as suas instalações eléctricas de alimentação devem satisfazer ao disposto nas Normas relativas à Compatibilidade Electromagnética (CEM) seguintes:

a) EN 55015, no que respeita à supressão das interferências radioeléctricas;

b) EN 61000-3-2, no que respeita aos limites de emissão das harmónicas de corrente;

c) EN 61547, no que respeita à imunidade.

802.2.10.2 - Os componentes usados para cumprimento das regras indicadas na secção 802.2.10.1 devem ser adequados aos valores das tensões e das frequências a que tenham que ficar sujeitas em funcionamento normal.

802.2.11 - Inspecções e verificações das instalações dos reclames luminosos.

802.2.11.1 - Com excepção dos pequenos reclames luminosos portáteis, os quais devem ser acompanhados por um certificado emitido pelo seu fabricante atestando a conformidade desse reclame com a Norma EN 50107, as instalações dos reclames luminosos devem ser inspeccionadas de acordo com as regras indicadas na secção 802.2.11.2 e verificadas de acordo com as regras indicadas na secção 802.2.11.3.

802.2.11.2 - O Instalador, após ter concluído a instalação de um reclame luminoso, deve comprovar que este foi estabelecido de acordo com as regras indicadas na presente parte das Regras Técnicas.

802.2.11.3 - Após ter sido realizada a inspecção à instalação dos reclames luminosos nos termos indicados na secção 802.2.11.2, devem ser realizados os ensaios seguintes:

a) Os dispositivos de protecção contra as correntes de defeito à terra e os dispositivos de protecção contra as interrupções do circuito devem ser ensaiados de acordo com as instruções dos fabricantes desses dispositivos, por forma a comprovar que funcionam adequadamente e que foram correctamente instalados (veja-se 802.2.3 - 2.5, alínea g) e 802.2.3.2.9, alínea f);

b) com excepção dos reclames luminosos alimentados por transformadores, onduladores ou conversores, de corrente constante, as correntes em cada circuito nos tubos devem ser medidas por forma a garantir que estão dentro das tolerâncias especificadas pelo fabricante do transformador, do ondulador ou do conversor.

802.2.12 - Marcações e especificações da instalação.

802.2.12.1 - Nas instalações dos reclames luminosos devem existir, nos próprios reclames ou num ponto claramente visível, situado nas suas proximidades imediatas, etiquetas ou placas sinaléticas contendo, de forma legível e permanente, as marcações mínimas seguintes:

a) O nome e o endereço (incluindo o número de telefone e de fax) do fabricante ou do instalador do reclame luminoso;

b) O ano de instalação.

802.2.12.2 - Com vista a facilitar a manutenção e as reparações dos reclames luminosos, o instalador deve fornecer ao responsável pela conservação um projecto simplificado da instalação onde constem, no mínimo:

a) Esquemas da instalação;

b) Características dos seus diferentes componentes (ou outras formas de os identificar);

c) A identificação dos transformadores, dos onduladores e dos conversores que alimentam cada um dos tubos de descarga.

Estes elementos devem ser actualizados sempre que ocorram alterações na instalação (ou nos seus componentes), quer durante as fases de montagem, quer na sequência de operações de manutenção quer ainda em consequência de reparações de avarias.

802.3 - Instalações de iluminação alimentadas por circuitos série de alta tensão.

802.3.1 - Utilização.

As instalações de iluminação alimentadas por circuitos série de alta tensão são permitidas, apenas, em locais em que outro tipo de instalação não seja técnica e economicamente conveniente.

802.3.2 - Transformadores.

802.3.2.1 - Os transformadores de corrente secundária constante a utilizar em instalações de iluminação alimentadas por circuitos série de alta tensão devem ser de enrolamentos separados.

802.3.2.2 - Os transformadores devem ser dotados de dispositivos de protecção contra sobretensões que garantam o corte dos condutores activos de alimentação, sempre que:

a) Se encontrar aberto o circuito do secundário;

b) Se verificar um curto-circuito interno.

802.3.2.3 - Quando os transformadores tiverem partes em tensão acessíveis devem, relativamente à protecção contra contactos indirectos, ser instalados de acordo com as regras indicadas no Regulamento de Segurança de Subestações e Postos de Transformação e de Seccionamento.

802.3.3 - Canalizações.

802.3.3.1 - As canalizações das instalações de iluminação alimentadas por circuitos série de alta tensão devem ter isolamento para a tensão existente entre os terminais do secundário do transformador de corrente constante que os alimenta, quando este estiver à plena carga.

802.3.3.2 - Nas canalizações não podem ser utilizados cabos dotados de bainhas ou de armaduras, metálicas e magnéticas.

802.3.3.3 - Nas canalizações não podem ser utilizados condutores de secção nominal inferior a 6 mm2, excepto para as ligações dos secundários dos transformadores de isolamento às lâmpadas, em que podem ser usados condutores de secção nominal não inferior a 2,5 mm2.

802.3.4 - Aparelhos de iluminação para série indirecta.

Nas instalações de iluminação alimentadas por circuitos série de alta tensão podem ser utilizados aparelhos de iluminação de baixa tensão desde que alimentados por série indirecta por meio de transformadores de isolamento.

802.4 - Instalações eléctricas dos equipamentos de electromedicina e semelhantes.

802.4.1 - Regras gerais.

802.4.1.1 - Acessibilidade dos órgãos em tensão

Os órgãos em tensão não isolados dos equipamentos de electromedicina e semelhantes cuja tensão estipulada seja superior à tensão reduzida e que possam ou que tenham que ser tocados para fins terapêuticos apenas devem ser acessíveis a partir de um local electricamente isolado (de forma adequada) e sem qualquer contacto com a terra.

802.4.1.2 - Dispositivo de corte.

802.4.1.2.1 - No circuito de alimentação dos equipamentos de electromedicina e semelhantes deve ser instalado um dispositivo de corte que satisfaça às regras indicadas na secção 536.

802.4.1.2.2 - A existência de interruptores ou de disjuntores incorporados nos equipamentos de electromedicina e semelhantes não dispensa a colocação do dispositivo de corte, indicado na secção 802.4.1.2.1.

802.4.2 - Instalações de raios X.

802.4.2.1 - Tipos de instalações.

As regras indicadas nas secções 802.4.2.2. a 802.4.2.11 aplicam-se às instalações de produção ou de utilização de raios X para usos médicos, veterinários, industriais ou científicos e às instalações de construção ou de reparação de equipamentos de raios X.

802.4.2.2 - Tensão de alimentação das instalações de raios X.

As instalações de raios X apenas podem ser alimentadas a partir de instalações de baixa tensão.

802.4.2.3 - Localização dos equipamentos de raios X.

802.4.2.3.1 - Os equipamentos de raios X, fixos ou inamovíveis, apenas podem ser instalados em locais cuja classificação quanto às condições de influências externas seja AB4, AC1, AD1 e BE1.

802.4.2.3.2 - Os equipamentos de raios X, móveis ou portáteis, apenas podem ser instalados nos locais referidos na secção 802.4.2.3.1, excepto se forem de construção adequada ao funcionamento nas condições de influências externas existentes nos locais onde forem instalados.

802.4.2.3.3 - Em locais com risco de incêndio (classe de influências externas BE2) ou em locais com risco de explosão (classe de influências externas BE3), os equipamentos de raios X apenas podem ser utilizados quando nenhuma das suas partes seja susceptível de produzir arcos ou, caso contrário, quando essas partes se encontrarem encerradas em invólucro com código IP adequado ao local.

802.4.2.4 - Ventilação dos locais de instalação dos equipamentos de raios X.

Os locais onde se encontrarem instalados equipamentos de raios X, fixos ou inamovíveis, devem ser convenientemente ventilados e dotados de dispositivos que garantam que o ar seja renovado durante os períodos de funcionamento desses equipamentos.

802.4.2.5 - Sinalização dos locais de instalação dos equipamentos de raios X.

802.4.2.5.1 - Os locais onde se encontrarem instalados equipamentos de raios X, fixos ou inamovíveis, devem ser dotados de uma sinalização luminosa, colocada do lado de fora das portas e em local facilmente visível, que indique se os referidos equipamentos se encontram ou não em funcionamento.

802.4.2.5.2 - A sinalização indicada na secção 802.4.2.5.1 deve ser ligada automaticamente sempre que a alimentação de baixa tensão dos equipamentos de raios X seja ligada.

802.4.2.6 - Dispositivo de corte dos equipamentos de raios X.

802.4.2.6.1 - Quando o dispositivo de corte indicado na secção 802.4.1.2.1 for comandado à distância, deve ser dotado de sinalização luminosa que indique a posição em que este se encontra.

802.4.2.6.2 - Independentemente do comando à distância de que sejam dotados, os dispositivos de corte referidos na secção 802.4.2.6.1 devem ter possibilidade de ser comandados do próprio local em que se encontrem instalados e possuir, junto dele, um dispositivo de encravamento dotado de chave, que permita imobilizá-lo na posição de desligado.

802.4.2.7 - Comando dos equipamentos de raios X.

802.4.2.7.1 - Os equipamentos de raios X destinados a fins médicos ou veterinários devem satisfazer às regras seguintes:

a) Os equipamentos de radiografia devem ser comandados por meio de um dispositivo de controlo automático do tempo de exposição;

b) Os equipamentos de fluoroscopia devem ser comandados por meio de um dispositivo de corte que interrompa imediatamente o circuito quando o operador deixar de fazer pressão sobre ele;

c) Os equipamentos de terapia devem ser dotados de um dispositivo de controlo automático do tempo de exposição, de modelo que impeça a religação do equipamento sem uma intervenção voluntária do operador.

802.4.2.7.2 - Os equipamentos de raios X destinados a fins industriais ou científicos devem ser comandados por meio de um dispositivo de controlo automático do tempo de exposição ou por um dispositivo que interrompa imediatamente o circuito quando o operador deixar de fazer pressão sobre ele.

802.4.2.7.3 - Quando os dispositivos referidos nas secções 802.4.2.7.1 e 802.4.2.7.2 forem do tipo de pedal, devem ser dotados de guarda que impeça que, ao serem pisados acidentalmente, a ligação seja estabelecida.

802.4.2.8 - Sinalização e seccionamento de instalações de raios X.

802.4.2.8.1 - Quando mais de um posto de trabalho de uma instalação de raios X for alimentado pela mesma fonte de alta tensão por meio de um comutador ou de um dispositivo equivalente, cada um dos postos de trabalho deve ser dotado, simultaneamente, de:

a) Um sistema de sinalização que avise que a alta tensão vai ser ligada;

b) Um dispositivo de seccionamento que permita isolá-lo da referida fonte.

802.4.2.8.2 - O sistema de sinalização indicado na alínea a) da secção 802.4.2.8.1 deve ser de funcionamento automático e seguro, que actue sempre antes de a alta tensão ser ligada para o posto de trabalho em causa, e encravado mecânica ou electricamente com o comutador, por forma a evitar falsas manobras.

802.4.2.8.3 - O dispositivo de seccionamento indicado na alínea b) da secção 802.4.2.8.1 não deve ter partes em tensão acessíveis e deve ser dotado de dispositivo de encravamento que permita imobilizá-lo na posição de desligado.

802.4.2.9 - Protecção contra contactos acidentais nas instalações de raios X.

802.4.2.9.1 - Quando existirem equipamentos de raios X com peças não isoladas e em tensão em circunstâncias normais, essas peças devem ser montadas de acordo com uma das disposições seguintes:

a) Situadas a uma altura não inferior a 3,5 m;

b) Protegidas por meio de paredes ou de anteparos com altura não inferior a 2 m;

c) Instalados dentro de compartimentos a ela exclusivamente reservados.

802.4.2.9.2 - Os anteparos indicados na alínea b) da secção 802.4.2.9.1 não devem ser desmontáveis sem o auxílio de meios especiais e, no caso de terem portas de acesso para limpeza ou para reparação, estas portas devem ser dotadas de fechaduras e de encravamentos mecânicos ou eléctricos que impeçam a colocação em tensão da instalação quando aquelas portas se encontrarem abertas.

802.4.2.9.3 - As paredes, os anteparos e os compartimentos indicados nas alíneas b) e c) da secção 803.4.2.9.1 - devem ser dotados de portas de acesso com fechadura.

802.4.2.10 - Distâncias de peças não isoladas e em tensão em circunstâncias normais a outras peças dos equipamentos de raios X.

802.4.2.10.1 - As peças não isoladas e em tensão em circunstâncias normais a outras peças dos equipamentos de raios X devem encontrar-se em relação a qualquer parede, anteparo ou peça metálica, com ou sem tensão, a uma distância não inferior a 4 mm/kV da máxima tensão de crista que possa existir entre aqueles elementos.

802.4.2.10.2 - A distância mínima indicada na secção 802.4.2.10.1 deve ser verificada entre qualquer pessoa (incluindo os pacientes) e as peças em tensão mais próximas, nas condições mais desfavoráveis.

802.4.2.11 - Aparelhos de medição dos equipamentos de raios X.

Os aparelhos de medição inseridos nos circuitos de alta tensão dos equipamentos de raios X devem ser considerados como sendo peças não isoladas e em tensão, excepto se se encontrarem num ponto do circuito imediatamente adjacente ao ponto de ligação destes à terra.

ANEXO I

Listagem dos cabos de alta tensão especificados na Norma EN 50143

Cabos tipo «A» - Cabos de alma condutora rígida, monocondutor, isolados a elastómeros que suportem temperaturas de funcionamento de 85ºC, dotados de uma bainha em liga de chumbo e sem bainha exterior.

Cabos tipo «B» - Cabos de alma condutora flexível, monocondutor, isolados a elastómeros de silicone que suportem temperaturas de funcionamento de 150ºC.

Cabos tipo «C» - Cabos de alma condutora flexível, monocondutor, isolados a elastómeros de silicone que suportem temperaturas de funcionamento de 150ºC e dotados de uma bainha exterior em PVC ou num polímero com baixa emissão de fumos e de gases venenosos, quando submetidos à acção do fogo.

Cabos tipo «D» - Cabos de alma condutora flexível, monocondutor, isolados a elastómeros de silicone que suportem temperaturas de funcionamento de 150ºC e dotados de uma blindagem de fios e de bainha exterior em PVC ou num polímero com baixa emissão de fumos e de gases venenosos, quando submetidos à acção do fogo.

Cabos tipo «E» - Cabos de alma condutora flexível, monocondutor, isolados a PVC com uma blindagem em fitas de zinco, com um condutor de protecção flexível incorporado e uma bainha exterior em PVC.

Cabos tipo «F» - Cabos de alma condutora flexível, monocondutor, isolados a PVC, com um condutor de protecção flexível incorporado e uma bainha exterior em PVC.

Cabos tipo «G» - Cabos de alma condutora flexível, monocondutor, isolados a PVC e uma bainha exterior em PVC.

Cabos tipo «H» - Cabos de alma condutora flexível, monocondutor, isolados a polietileno, com uma espessura nominal de 3 mm e uma bainha exterior em PVC.

Cabos tipo «K» - Cabos de alma condutora flexível, monocondutor, isolados a polietileno, com uma espessura nominal de 1,5 mm e uma bainha exterior em PVC.

803 - Instalações colectivas e entradas.

803.0 - Definições.

Para efeitos de aplicação do disposto na presente parte das Regras Técnicas, devem ser consideradas, para além das indicadas na parte 2, as definições seguintes:

Instalação colectiva:

Instalação eléctrica estabelecida, em regra, no interior de um edifício com o fim de servir instalações eléctricas (de utilização) exploradas por entidades diferentes, constituída por troço comum (da instalação colectiva), quadro de colunas, colunas e caixas de coluna (veja-se a figura 803A). A instalação colectiva tem o seu início numa ou mais portinholas ou no próprio quadro de colunas e termina nas entradas.

Troço comum:

Canalização eléctrica da instalação colectiva que tem início na portinhola e que termina no quadro de colunas (veja-se a figura 803A).

Quadro de colunas:

Quadro alimentado, em trifásico, directamente por um ramal ou por intermédio de um troço comum (da instalação colectiva) e destinado a alimentar colunas e entradas.

(ver documento original)

Coluna:

Canalização eléctrica da instalação colectiva que tem início num quadro de colunas ou numa caixa de colunas e que termina numa caixa de coluna (veja-se a figura 803A).

Caixa de coluna:

Quadro existente numa coluna para ligação de entradas ou de outras colunas e contendo, ou não, os respectivos dispositivos de protecção contra as sobreintensidades (veja-se a figura 803A).

Entrada:

Canalização eléctrica (de baixa tensão) compreendida entre:

a) Uma caixa de coluna e a origem de uma instalação eléctrica (de utilização) (veja-se a figura 803A);

b) Um quadro de colunas e a origem de uma instalação eléctrica (de utilização), no caso de:

b1) Entradas com características especiais (veja-se a figura 803A);

b2) Entradas estabelecidas em edifícios em que todos os equipamentos de contagem estejam concentrados num único local;

c) Uma portinhola que sirva uma instalação eléctrica (de utilização) e a origem dessa instalação.

Aparelho de corte da entrada:

Dispositivo de corte e de protecção intercalado numa entrada a jusante do equipamento de contagem e destinado a limitar a potência contratada para a instalação eléctrica (de utilização).

Instalações eléctricas (de utilização) distintas:

Instalações eléctricas sem qualquer ligação entre si e dotadas de entradas independentes.

Ducto para as instalações colectivas e entradas:

Ducto estabelecido nas partes comuns do edifício (durante a construção deste) e destinado a alojar as instalações colectivas e entradas e, eventualmente, os equipamentos de contagem de energia eléctrica (na situação indicada na alínea a) da secção 803.5.8.2), no qual o acesso ás canalizações e demais equipamentos alojados no seu interior é feito a partir da porta de visita ou outros dispositivos de acesso, localizados na sua face frontal.

803.1 - Objectivo.

A presente parte das Regras Técnicas destina-se a fixar as condições a que devem satisfazer o estabelecimento e a exploração das instalações colectivas e entradas, alimentadas a partir de uma rede de distribuição de energia eléctrica em baixa tensão, de um posto de transformação ou de uma central geradora, privativos, com vista à protecção de pessoas e dos bens e à salvaguarda dos interesses colectivos.

803.2 - Regras gerais.

803.2.1 - Origem das instalações eléctricas (de utilização).

Considera-se que as instalações eléctricas (de utilização), alimentadas, em regra, pelas instalações colectivas e entradas (objecto da secção 803 das presentes Regras Técnicas) têm, no caso de serem alimentadas por uma rede de distribuição (pública) em baixa tensão, por origem um dos pontos seguintes:

a) Os ligadores de saída do aparelho de corte da entrada da instalação eléctrica (de utilização);

b) Os ligadores de saída do sistema de contagem, se o aparelho de corte da entrada não existir.

803.2.2 - Equipamento utilizado.

O equipamento a utilizar nas instalações colectivas e entradas ligadas directamente à rede de distribuição em esquema de ligações à terra TT deve, para além das regras indicadas na secção 511, ser da classe II de isolamento ou de isolamento equivalente, satisfazendo às condições indicadas na secção 413.2.

803.2.3 - Condições de estabelecimento.

803.2.3.1 - Generalidades.

803.2.3.1.1 - As instalações colectivas devem ser estabelecidas em zonas comuns do edifício, em local de fácil acesso, por forma a permitir a sua exploração e manutenção.

803.2.3.1.2 - As entradas devem ser estabelecidas em zonas comuns do edifício e nas dependências cujas instalações eléctricas (de utilização) alimentem.

803.2.3.1.3 - As instalações colectivas e entradas não devem ser estabelecidas em locais com risco de explosão (classe de influências externas BE3).

803.2.3.1.4 - As instalações colectivas e entradas, nos seus percursos verticais, devem ser colocadas em ductos destinados a esse fim. Estes ductos devem ser executados durante a construção do edifício e ser estabelecidos por forma a evitar qualquer saliência em relação aos elementos da construção onde estiverem inseridos.

803.2.3.1.5 - A regra indicada na secção 803.2.3.1.4 pode ser dispensada para instalações colectivas destinadas a alimentar, no máximo, nove instalações eléctricas (de utilização), bem como nos casos, devidamente justificados, em que dificuldades de execução ou despesas inerentes as aconselhem.

803.2.3.1.6 - As canalizações das instalações colectivas e entradas devem ser constituídas por troços horizontais e verticais.

803.2.3.1.7 - Quando uma instalação eléctrica (de utilização) for susceptível de causar perturbações na instalação colectiva, a sua alimentação deve ser feita directamente a partir do quadro de colunas.

803.2.3.2 - Proximidade com outras canalizações.

803.2.3.2.1 - As canalizações não eléctricas (como, por exemplo, as do gás, as da água, as do ar comprimido e as do aquecimento,) devem ser separadas completamente das canalizações das instalações colectivas e entradas e não devem, em caso algum, ser instaladas ou atravessar os ductos indicados na secção 803.2.3.1.3.

Os ductos das canalizações não eléctricas devem estar separados dos ductos das instalações colectivas e entradas e dos locais dos equipamentos de contagem por meio de paredes contínuas e estanques, construídas em alvenaria ou em betão.

Quando necessário, deve ser garantido um isolamento térmico das instalações colectivas e entradas em relação, por exemplo, às instalações de aquecimento, por forma a que a temperatura ambiente no ducto das instalações colectivas não seja superior a 30ºC.

803.2.3.2.2 - Em derrogação da regra indicada na secção 803.2.3.2.1, são permitidas as travessias horizontais do ducto das instalações colectivas e entradas desde que as canalizações não eléctricas sejam protegidas por meio de condutas rígidas estanques e em que, pelo menos, a superfície exterior seja em material isolante.

Além disso, nenhum elemento de uma canalização não eléctrica pode situar-se a uma distância inferior a 3 cm das canalizações eléctricas.

803.2.3.2.3 - No ducto das instalações colectivas e entradas é permitido passar outras canalizações eléctricas como, por exemplo, as canalizações de alimentação dos serviços comuns do edifício (iluminação, elevadores, campainhas, comandos da iluminação e das portas, aquecimento colectivo, etc.) e as canalizações eléctricas destinadas a alimentar os anexos das habitações nas condições indicadas na secção 803.7.4, desde que, simultaneamente, sejam cumpridas as condições seguintes:

a) O volume do ducto seja aumentado em conformidade, por forma a que o volume disponível para as instalações colectivas satisfaça ao indicado no quadro 803B (veja-se 803.4.2.9);

b) As canalizações sejam devidamente identificadas e separadas fisicamente das canalizações colectivas;

c) As canalizações sejam dispostas por forma a que, para realizar quaisquer trabalhos de conservação, não seja necessário deslocar nem desmontar as canalizações da instalação colectiva ou quaisquer equipamentos destas;

d) A presença dessas canalizações não impeça ou dificulte a exploração ou os trabalhos de manutenção ou de reforço da coluna ou das entradas;

e) Essas canalizações fiquem fora do volume definido em relação aos equipamentos pela distância, em todas as direcções, de 10 cm, para o quadro de colunas e para as caixas de coluna e de 5 cm para os equipamentos de contagem;

f) Nos ductos, não sejam colocados quaisquer dispositivos de comando, de protecção ou de utilização.

As referidas canalizações devem satisfazer às regas indicadas nas presentes Regras Técnicas e devem ser constituídas por condutores isolados protegidos por condutas não propagadoras da chama ou por cabos isolados, com acessórios isolados.

803.2.3.2.4 - Nos ductos das instalações colectivas e entradas, são proibidos:

a) Os cabos de telecomunicações (telefone e televisão);

b) As baixadas das antenas colectivas de televisão e rádio e da distribuição de sinal de televisão por cabo;

c) As descidas dos pára-raios de protecção do edifício.

803.2.3.3 - Elementos da construção.

Os elementos da construção sobre os quais sejam fixadas canalizações das instalações colectivas e entradas devem ter, simultaneamente, as características seguintes:

a) Possuir a solidez necessária para garantir, por construção, essa fixação de forma correcta;

b) Ter espessura suficiente que garanta a segurança dos ocupantes dos locais contíguos, em particular quando houver necessidade de se abrirem roços para a colocação de equipamentos diversos;

c) Ter características físicas que permitam ao distribuidor público a posterior fixação dos equipamentos de contagem com os meios correntes;

d) Ter constituição e construção que não exponha as canalizações a vibrações;

e) Não serem combustíveis ou não serem constituídos por materiais combustíveis.

803.2.4 - Parâmetros de cálculo.

803.2.4.1 - Correntes de curto-circuito.

803.2.4.1.1 - Para o cálculo das correntes de curto-circuito nas instalações colectivas e entradas, o distribuidor deve fornecer, a pedido do proprietário da instalação, do projectista ou do instalador, as características da alimentação.

803.2.4.2 - Canalizações.

803.2.4.2.1 - Para o dimensionamento dos condutores das canalizações das instalações colectivas e entradas deve-se ter em conta:

a) As secções mínimas indicadas nas secções 803.4.6 e 803.5.5;

b) A corrente de serviço definida a partir das potências mínimas indicadas na secção 803.2.4.3;

c) As quedas de tensão máximas indicadas na secção 803.2.4.4;

d) As sobreintensidades utilizadas na secção 803.2.4.5.

803.2.4.2.2 - Quando as instalações colectivas e entradas alimentarem equipamentos susceptíveis de originar correntes elevadas no condutor neutro (como, por exemplo, lâmpadas de descarga, ou equipamentos com controlo por «partição de fase») e este tiver uma secção inferior à dos condutores de fase, devem ser tomadas medidas destinadas a evitar as sobrecargas no condutor neutro.

803.2.4.3 - Potências mínimas.

803.2.4.3.1 - Para o cálculo das instalações colectivas e entradas, não devem ser consideradas, para as instalações eléctricas (de utilização), potências nominais inferiores às seguintes:

a) Locais de habitação:

\* 3,45 kVA, em monofásico (15 A, em 230 V), em locais de um compartimento;

\* 6,90 kVA, em monofásico (30 A, em 230 V), em locais de dois a seis compartimentos;

\* 10,35 kVA, em monofásico (45 A, em 230 V), em locais com mais de seis compartimentos.

No caso de instalações com receptores trifásicos, as alimentações devem ser trifásicas e o valor mínimo das potências a considerar no dimensionamento deve ser:

\* 10,35 kVA, em trifásico (15 A, em 400 V).

b) Locais anexos às habitações (caves, arrecadações, garagens, etc.):

\* 3,45 kVA, em monofásico (15 A, em 230 V);

c) Locais não destinados à habitação [não incluídos na alínea b)]:

\* Os valores definidos pelo projectista ou pelo instalador a partir das características prevista para cada uma das instalações eléctricas (de utilização) desses locais, com o mínimo de 3,45 kVA, em monofásico (15 A, em 230 V).

803.2.4.3.2 - A potência a considerar para o dimensionamento das instalações colectivas deve ser obtida a partir do somatório das potências das instalações eléctricas (de utilização):

a) Dos locais destinados à habitação e seus anexos (veja-se a alínea b) da secção 803.2.4.3.1), afectado dos factores de simultaneidade indicados no quadro 803A.

QUADRO 803A

Factores de simultaneidade para locais de habitação e seus anexos

(ver documento original)

b) Dos locais não destinados à habitação (incluindo os seus anexos - veja-se alínea b) da secção 803.2.4.3.1), afectados dos factores de simultaneidade definidos pelo projectista ou pelo instalador, de acordo com critérios objectivos de dimensionamento. Na falta desses critérios, deve ser considerado o factor de simultaneidade 1.

803.2.4.4 - Quedas de tensão.

803.2.4.4.1 - As regras indicadas na secção 803.2.4.4 são formas convencionais para o cálculo das quedas de tensão nos diferentes troços da alimentação da instalação eléctrica (de utilização), desde:

a) Os ligadores da saída da portinhola, no caso das instalações individuais (por exemplo, habitações unifamiliares);

b) Os ligadores de entrada do quadro de colunas, no caso das instalações não individuais (por exemplo, edifícios multifamiliares), até à origem da instalação eléctrica (de utilização).

803.2.4.4.2 - As secções dos condutores usados nos diferentes troços das instalações colectivas e entradas devem ser tais que não sejam excedidos os valores de queda de tensão seguintes:

a) 1,5%, para o troço da instalação entre os ligadores da saída da portinhola e a origem da instalação eléctrica (de utilização), no caso das instalações individuais;

b) 0,5%, para o troço correspondente à entrada ligada a uma coluna (principal ou derivada) a partir de uma caixa de coluna, no caso das instalações não individuais;

c) 1,0%, para o troço correspondente à coluna, no caso das instalações não individuais;

Para efeitos do cálculo das quedas de tensão devem ser usados os valores indicados na secção 803.2.4.3.1, os quais, na falta de elementos mais precisos, devem ser considerados como resistivos (cos (fi) = 1).

803.2.4.4.3 - Quando for técnica e economicamente justificado, os valores de queda de tensão indicados nas alíneas b) e c) da secção 803.2.4.4.2 podem ser ultrapassados, desde que, no seu conjunto (coluna mais entrada), não seja ultrapassado o valor de 1,5%.

803.2.4.4.4 - A queda de tensão deve ser calculada a partir da impedância dos condutores, sem ter em conta a existência de equipamentos no seu percurso, com base nos critérios seguintes:

- As cargas trifásicas são supostas equilibradas;

- As cargas monofásicas são supostas uniformemente repartidas pelas diferentes fases;

- As correntes a usar são as que resultam da aplicação das potências e dos factores de simultaneidade indicados nas secções 803.2.4.1 a 803.2.4.3.

803.2.4.4.5 - A queda de tensão, no caso das entradas trifásicas, deve ser calculada a partir da potência prevista para alimentação dos equipamentos normais previstos para as instalações eléctricas (de utilização) por elas alimentadas, suposta uniformemente repartida pelas diferentes fases. O cálculo deve ser feito fase a fase, como se de uma entrada monofásica se tratasse, considerando que apenas a fase em análise está em serviço.

803.2.4.5 - Protecção das canalizações contra as sobreintensidades.

As canalizações das instalações colectivas e entradas devem ser protegidas contra:

a) As sobrecargas (803.2.4.5.1);

b) Os curtos-circuitos (803.2.4.5.2).

803.2.4.5.1 - Protecção das canalizações contra as sobrecargas.

A protecção contra as sobrecargas das canalizações das instalações colectivas e entradas deve satisfazer ao indicado na secção 433, podendo, para as entradas, não ser colocado qualquer dispositivo de protecção na sua origem (por exemplo, na caixa de coluna) desde que, na origem da instalação eléctrica (de utilização), o aparelho de corte da entrada garanta essa função.

803.2.4.5.2 - Protecção das canalizações contra os curtos-circuitos.

A protecção contra os curtos-circuitos das canalizações das instalações colectivas e entradas deve satisfazer ao indicado na secção 434, devendo ser colocado um dispositivo de protecção em cada uma das fases. No condutor neutro, ainda que de secção inferior à dos condutores de fase, não deve ser colocado qualquer dispositivo de protecção.

803.3 - Quadro de colunas.

803.3.1 - O quadro de colunas deve ser dotado de:

a) Um dispositivo de corte geral, que corte todos os condutores activos;

b) Dispositivos de protecção contra as sobreintensidades nas saídas.

803.3.2 - Cada edifício deve ser, em regra, dotado de um único quadro de colunas.

803.3.3 - Em casos devidamente justificados pode existir mais do que um quadro de colunas devendo, porém, existir, em cada um, um sistema de sinalização indicando, com clareza, a existência dos outros e avisando, automaticamente e com segurança, se esses quadros estão, ou não, ligados.

803.3.4 - O quadro de colunas deve ser estabelecido no interior do edifício e, tanto quanto possível, junto do seu acesso normal e da respectiva portinhola ou portinholas, quando existam.

803.3.5 - O quadro de colunas deve ser instalado em local adequado e de fácil acesso e de forma a que os aparelhos nele montados fiquem, em relação ao pavimento, em posição facilmente acessível.

803.3.6 - A localização e instalação do quadro de colunas devem ser tais que um acidente que se produza no seu interior não possa, em caso algum, causar obstáculo à evacuação das pessoas ou à organização de socorros.

803.4 - Colunas e caixas de coluna.

803.4.1 - Locais para estabelecimento das colunas.

As colunas devem ser estabelecidas nas zonas comuns dos edifícios para utilização colectiva, em locais de fácil acesso, sob o ponto de vista de exploração e conservação.

803.4.2 - Ductos.

Para além das regras indicadas nas secção 803.2.3.2, os ductos para instalação das colunas devem satisfazer às regras indicadas nas secções 803.4.2.1 a 803.4.2.12.

803.4.2.1 - Os ductos devem, em regra, servir todos os pisos do edifício onde forem instalados, ter um traçado rectilíneo, sem qualquer mudança de direcção e não devem comunicar directamente com o exterior do edifício.

803.4.2.2 - Os ductos devem ser acessíveis e visitáveis a partir dos patamares, corredores ou de outras zonas comuns do edifício.

803.4.2.3 - Na localização dos ductos nas zonas de circulação de pessoas deve-se ter especial atenção por forma a que as portas de visita ou de acesso não impeçam, ainda que abertas, a circulação normal das pessoas.

803.4.2.4 - As paredes interiores dos ductos devem ser lisas e sem rugosidades excessivas, não devendo ter saliências nem obstáculos ao longo da face onde forem instaladas as colunas.

Os materiais usados na construção das paredes dos ductos devem ser incombustíveis e ter um grau de resistência ao fogo não inferior ao definido para o edifício onde se situarem.

803.4.2.5 - As portas de visita ou aberturas de aceso aos ductos devem ter um comportamento ao fogo (reacção e resistência) não inferior ao definido para o edifício e devem ser exclusivas do ducto.

803.4.2.6 - As passagens livres dos ductos, ao nível do pavimento, devem ser obturadas por meio de uma placa inteira, rígida, construída em material incombustível, que satisfaça às regras indicadas na Regulamentação em vigor relativa à segurança contra o incêndio. Essa placa deve, ainda, ser capaz de suportar o peso de um homem.

Do lado das aberturas que dão acesso ao interior dos ductos, deve existir um degrau sobrelevado de 5 a 10 cm, separando o exterior do interior do ducto.

803.4.2.7 - O número e as dimensões das aberturas que possibilitam o acesso ou a visita ao ducto devem ser determinadas em função do equipamento nele instalado, bem como dos trabalhos inerentes à execução, à manutenção ou à exploração das instalações neles colocadas.

Diante de cada abertura, deve existir um espaço livre, não inferior a 70 cm.

No caso das portas de visita, este espaço deve permitir a abertura completa da porta num ângulo não inferior a 90º.

803.4.2.8 - As portas de acesso aos ductos devem ser munidas de um dispositivo de fecho, que impeça o acesso aos ductos a pessoas não autorizadas.

803.4.2.9 - Os ductos e as passagens livres das portas devem ter as dimensões mínimas seguintes:

a) Profundidade útil (por detrás do da porta): 30 cm;

b) Passagem livre das portas e largura útil dos ductos: as dimensões indicadas no quadro 803B.

QUADRO 803B

Dimensões livres mínimas de passagem das portas e das larguras úteis para os ductos

(ver documento original)

803.4.2.10 - Entre os equipamentos colocados nos ductos devem ser garantidas distâncias mínimas entre eles, por forma a permitir as operações de manutenção e de exploração das instalações.

803.4.2.11 - É permitido reduzir a secção da passagem dos ductos ao nível de cada piso até 40 cm x 20 cm, desde que essa passagem:

a) Não fique desviada em relação ao eixo do ducto;

b) Seja reservada exclusivamente à travessia do pavimento pelas colunas;

c) Esteja apoiada no elemento da construção onde estiver fixada a coluna.

803.4.2.12 - Quando houver necessidade de instalar, nos ductos, outros equipamentos, nomeadamente os indicados na secção 803.2.3.2.3 ou nos casos de alimentações múltiplas, pode ser necessário aumentar as dimensões indicadas no quadro 803A, em conformidade.

803.4.3 - Canalizações.

803.4.3.1 - Nas colunas, podem ser utilizados os tipos de canalizações seguintes (veja-se o quadro 52H da secção 52):

a) Condutores isolados em condutas circulares (tubos) montadas à vista (refª 3);

b) Cabos mono ou multicondutores em condutas circulares (tubos) montadas à vista (refª 3A);

c) Condutores isolados em condutas não circulares montadas à vista (refª 4);

d) Cabos mono ou multicondutores em condutas não circulares montadas à vista (refª 4A);

e) Condutores isolados em condutas circulares (tubos) embebidas nos elementos da construção, em alvenaria (refª 5);

f) Cabos mono ou multicondutores em condutas circulares (tubos) embebidos nos elementos da construção, em alvenaria (refª 5A);

g) Cabos mono ou multicondutores (com ou sem armadura) fixados às paredes (refª 11);

h) Cabos mono ou multicondutores (com ou sem armadura) fixados aos tectos (refª 11A);

i) Cabos mono ou multicondutores (com ou sem armadura) em caminhos de cabos não perfurados (refª 12);

j) Cabos mono ou multicondutores (com ou sem armadura) em caminhos de cabos perfurados (refª 13);

k) Cabos mono ou multicondutores (com ou sem armadura) em consolas (refª 14);

l) Cabos mono ou multicondutores (com ou sem armadura) fixados por braçadeiras e afastados dos elementos da construção (refª 15);

m) Cabos mono ou multicondutores (com ou sem armadura) em escadas (para cabos) (refª 16);

n) Condutores isolados em condutas não circulares embebidas durante a construção do edifício (refª 24);

o) Cabos mono ou multicondutores em condutas não circulares embebidas durante a construção do edifício (refª 24A);

p) Cabos mono ou multicondutores em tectos falsos ou suspensos (refª 25);

q) Condutores isolados ou cabos mono ou multicondutores em calhas fixadas a elementos da construção em percursos horizontais (refª 31);

r) Condutores isolados ou cabos mono ou multicondutores em calhas fixadas a elementos da construção em percursos verticais (refª 32);

s) Condutores isolados ou cabos mono ou multicondutores em calhas fixadas a elementos da construção em percursos verticais (refª 34 e 34A);

t) Cabos mono ou multicondutores em condutas, enterrados (refª 61).

803.4.3.2 - Nas colunas podem também ser utilizadas canalizações pré-fabricadas (veja-se 521.4).

803.4.3.3 - As canalizações das colunas estabelecidas à vista devem ter um código IK não inferior a IK 08.

803.4.3.4 - Nas canalizações das colunas, os condutores isolados ou os cabos não devem ter características inferiores às do tipo 07 (450 V / 750 V).

803.4.3.4 - Nas colunas, sempre que possa haver perigo de propagação de um incêndio, as canalizações devem ser interceptadas por septos, que evitem o efeito de chaminé.

803.4.4 - Condutas.

803.4.4.1 - Nas canalizações das colunas, as condutas devem ter paredes interiores lisas e apresentarem um código IK não inferior a:

a) IK 08, quando estabelecidas à vista;

b) IK 07, quando embebidas.

803.4.4.2 - Nas colunas, as condutas pertencentes à mesma canalização devem ser contíguas, sem interposição de materiais ferromagnéticos.

803.4.5 - Dimensões mínimas das condutas

803.4.5.1 - Nas colunas, as condutas devem ter diâmetro ou dimensões da secção recta tais que permitam o fácil enfiamento e desenfiamento dos condutores isolados ou dos cabos.

803.4.5.2 - No caso de nas colunas serem utilizados condutores isolados do tipo H07V e de tubos do tipo VD, estes não devem ter diâmetros nominais inferiores aos indicados no quadro 803C.

QUADRO 803C

Diâmetro nominal dos tubos do tipo VD, em função da secção e do número de condutores da coluna (primeiro estabelecimento)

(ver documento original)

803.4.5.3 - No caso de, nas colunas, serem utilizados cabos ou outros condutores isolados e condutas de tipos diferentes dos referidos na secção 803.4.5.2, o diâmetro ou as dimensões da secção recta das condutas devem ser determinados de modo que a soma das secções correspondentes ao diâmetro exterior médio máximo dos condutores isolados ou cabos não exceda 20% da secção recta interior da conduta.

803.4.5.4 - Quando se verificar a necessidade de aumentar posteriormente a secção nominal dos condutores da coluna, com vista a facultar a utilização de potências superiores às inicialmente previstas, permite-se que, no caso indicado na secção 803.4.5.3, a percentagem de ocupação seja 40% da secção recta interior do tubo ou da conduta. Nesta situação, o quadro 803C pode ser substituído pelo quadro 803D.

QUADRO 803D

Diâmetro nominal dos tubos do tipo VD, em função da secção e do número de condutores da coluna (em caso de aumento de potência)

(ver documento original)

803.4.6 - Dimensionamento das colunas.

803.4.6.1 - A secção nominal das colunas deve ser determinada em função da potência a fornecer às instalações eléctricas (de utilização) por elas alimentadas e dos respectivos factores de simultaneidade, tendo em atenção as quedas de tensão, as intensidades de corrente máximas admissíveis na canalização e a selectividade das protecções.

803.4.6.2 - A secção nominal das colunas deve ser, pelo menos, igual à das entradas que delas derivam.

803.4.6.2 - As colunas devem ser trifásicas e não devem ter secção nominal inferior a 10 mm2.

803.4.6.3 - As colunas devem ter, em regra, o mesmo número de condutores e a mesma secção nominal ao longo de todo o seu percurso.

803.4.6.4 - Sem prejuízo do disposto nas secções 803.4.6.1 a 803.4.6.3, para colunas alimentadas na sua parte inferior e para secções superiores a 25 mm2, a secção nominal das colunas pode ser diminuída sem haver protecção contra sobreintensidades, até duas secções nominais abaixo desta, desde o início até à ultima caixa de coluna, se essa mudança de secção abranger, pelo menos, três caixas de coluna da mesma coluna.

803.4.6.5 - Para as colunas alimentadas na sua parte superior e para as colunas horizontais, a secção dos condutores deve ser uniforme ao longo de todo o seu percurso, não se permitindo, por isso, a redução referida na secção 803.4.6.4 (para as colunas alimentadas na sua parte inferior).

803.4.6.6 - Os factores de simultaneidade a considerar no dimensionamento das colunas destinadas a alimentar instalações eléctricas (de utilização) estabelecidas em locais de habitação não devem ser inferiores aos indicados no quadro 803A (veja-se 803.4.3.2).

803.4.7 - Colunas independentes.

803.4.7.1 - Num edifício pode haver uma ou mais colunas para alimentar as diversas instalações eléctricas (de utilização) desse edifício.

803.4.7.2 - As instalações eléctricas (de utilização) dos serviços comuns do edifício, bem como as que possam afectar com perturbações as outras instalações eléctricas (de utilização) do edifício, devem ser alimentadas directamente do quadro de colunas.

803.4.7.3 - A regra indicada na secção 803.4.7.2 pode ser dispensada no caso das instalações eléctricas (de utilização) dos serviços comuns do edifício apenas compreenderem instalações para iluminação e outros usos de pequena potência, situação em que podem ser alimentadas a partir da caixa de coluna do andar em que estiver o respectivo quadro.

803.4.8 - Condutor de protecção.

As colunas devem ser dotadas de condutor de protecção, o qual deverá ter secção nominal e ser estabelecido de acordo com as regras indicadas nas presentes Regras Técnicas.

803.4.9 - Continuidade das colunas.

A continuidade das colunas deve satisfazer às regras indicadas nas secções 803.4.9.1 e 803.4.9.2.

803.4.9.1 - Nos troços das colunas de igual secção nominal, os condutores não devem ser cortados ao longo do seu percurso, apenas se permitindo o corte do isolamento nas caixas de coluna, para efeito de efectuar derivações.

803.4.9.2 - As canalizações pré-fabricadas podem ter junções, desde que estas garantam a perfeita continuidade da canalização e evitem a sua interrupção acidental e o aperto dos condutores que delas derivarem seja independente do aperto das junções.

803.4.10 - Caixas de coluna.

As caixas de coluna devem satisfazer às regras indicadas nas secções 803.4.10.1 a 803.4.10.3.

803.4.10.1 - As caixas de coluna devem ser instaladas nos andares correspondentes às instalações eléctricas (de utilização) servidas pelas entradas que delas derivam e devem ser dotadas de tampa com dispositivo de fecho que garanta a sua inviolabilidade.

803.4.10.2 - As caixas de coluna devem ser previstas para a derivação de entradas trifásicas, mesmo que, quando do seu estabelecimento, delas sejam derivadas apenas entradas monofásicas.

803.4.10.3 - Se a protecção contra sobreintensidades situada no início da coluna garantir também a protecção contra curtos-circuitos das entradas, podem dispensar-se, nas caixas de coluna, as protecções contra sobreintensidades.

803.4.11 - Acessibilidade das caixas de coluna.

As caixas de coluna devem ser facilmente acessíveis ao pessoal do distribuidor de energia e ser instaladas, em regra, entre 2 m e 2,80 m acima do pavimento.

803.4.12 - Colunas derivadas.

As colunas derivadas devem ter protecção contra sobreintensidades na caixa de coluna donde derivam, excepto se a secção nominal da coluna derivada satisfazer ao disposto nas secções 803.4.6.4 e 803.4.10.3.

803.5 - Entradas.

803.5.1 - Estabelecimento de entradas.

803.5.1.1 - As entradas relativas a um mesmo recinto devem, em regra, convergir num único local e ser convenientemente sinalizadas quando sirvam a mesma instalação eléctrica (de utilização) ou instalações distintas, estabelecidas no mesmo recinto.

803.5.1.2 - A regra indicada na secção 803.5.1.1 pode ser dispensada em casos devidamente justificados, desde que:

a) Seja instalado, em cada entrada, um sistema de sinalização indicando, com clareza, a existência de outras entradas e avisando automaticamente e com segurança se essas entradas estão ou não ligadas;

b) Exista, junto a cada entrada, um sistema de telecomando que permita colocar as outras fora de serviço.

803.5.2 - Estabelecimento de entradas a partir de colunas.

803.5.2.1 - As entradas derivadas de colunas devem ser ligadas à caixa de coluna instalada no mesmo andar em que se situa a origem da instalação eléctrica (de utilização) a alimentar.

803.5.2.2 - As entradas apenas devem atravessar as zonas comuns do edifício e as dependências que pertençam à entidade que servem.

803.5.2.3 - Com excepção das entradas com características especiais (veja-se 803.0), não devem existir entradas alimentadas directamente a partir do quadro de colunas.

803.5.3 - Canalizações.

Nas entradas, podem ser utilizados os mesmos tipos de canalizações indicados na secção 803.4.3.

803.5.4 - Condutores e condutas.

Os condutores e as condutas a utilizar nas entradas devem satisfazer ao indicado nas secções 803.4.3 a 803.4.5.

803.5.5 - Dimensionamento das entradas.

803.5.5.1 - As entradas devem ser dimensionadas por forma a garantir o fornecimento de potências, afectadas pelos respectivos factores de simultaneidade, para que são dimensionadas as instalações eléctricas (de utilização) de energia eléctrica.

803.5.5.2 - Em locais de habitação deve ser considerado o factor de simultaneidade1 às potências mínimas determinadas de acordo com as regras indicadas na secção 801.5.

803.5.5.3 - Nas entradas, não devem ser utilizadas canalizações com condutores de secção nominal inferior a 6 mm2 nem tubos de diâmetro nominal inferior a 32 mm.

803.5.6 - Condutor de protecção.

As entradas devem ser dotadas de condutor de protecção, o qual deve satisfazer ás regras indicadas na secção 803.4.9.

803.5.7 - Aparelho de corte da entrada.

803.5.7.1 - Quando existir um aparelho de corte da entrada, este deve ser localizado no interior dos locais alimentados por essa entrada, de preferência, junto do quadro de entrada da instalação eléctrica (de utilização).

803.5.7.2 - O dispositivo de corte indicado na secção 803.5.7.1 deve, em regra, ser constituído por um disjuntor.

803.5.8 - Localização dos equipamentos de contagem de energia.

803.5.8.1 - Os equipamentos de contagem de energia devem ser instalados próximo da origem da instalação eléctrica (de utilização) ou da origem da entrada e em local adequado.

803.5.8.2 - Os equipamentos de contagem das instalações eléctricas (de utilização) de um mesmo edifício podem ser instalados:

a) Fora do recinto ocupado pela instalação eléctrica (de utilização), de preferência em conjunto com os equipamentos de contagem relativos às restantes instalações do mesmo andar;

b) No vestíbulo da entrada do edifício ou em local próximo, desde que aí se concentrem todos os equipamentos de contagem das instalações do referido edifício;

c) No exterior do edifício, se este for unifamiliar;

d) No interior do recinto ocupado pela instalação eléctrica (de utilização).

Na escolha da solução a adoptar para a instalação dos equipamentos de contagem devem ser tidas em conta as condições indicadas pelo Distribuidor (Público) de Energia Eléctrica.

803.5.8.3 - Os equipamentos de contagem devem ser instalados de modo que, em regra, o visor não fique a menos de 1,0 m nem a mais de 1,7 m acima do pavimento.

803.5.8.4 - Quando os equipamentos de contagem de um edifício (caso referido na alínea b) da secção 803.5.8.2) ou de um mesmo piso (caso referido na alínea a) da secção 803.5.8.2) estiverem agrupados num local de contagem, as dimensões desse local devem ser tais que nele se possam instalar os equipamentos de contagem (equipamentos de contagem, relógios, relés de telecomando, transformadores de corrente, etc.), tendo em conta os diferentes tipos de tarifas previstos no «Tarifário» em vigor. Para a definição das características desse equipamento e das referidas dimensões para o local, deve ser consultado o distribuidor público de energia eléctrica.

803.5.8.5 - As portas dos locais de contagem devem abrir para o exterior.

803.5.9 - Instalação alimentada por mais de uma fonte de energia.

803.5.9.1 - Quando uma instalação eléctrica (de utilização) puder ser alimentada por mais de uma fonte de energia, as entradas devem ser previstas de forma a tornar impossível o paralelo entre neutros ligados a terras de alimentações distintas, excepto se houver garantia de que esse paralelo não tem inconvenientes.

803.5.9.2 - Quando uma das entradas for da rede de distribuição pública, os dispositivos de corte das entradas (interruptores, disjuntores ou inversores) devem cortar todos os condutores activos.

803.5.9.3 - Quando uma instalação eléctrica (de utilização) alimentada por uma rede de distribuição (pública) de energia eléctrica em baixa tensão possa também ser alimentada por uma central geradora privativa, as entradas devem ser previstas por forma a tornar impossível o fornecimento de energia da central à rede de distribuição.

803.5.9.4 - A regra indicada na secção 803.5.9.3 não se aplica às Instalações de Produção Independente de Energia Eléctrica.

803.6 - Serviços comuns.

803.6.1 - As instalações eléctricas (de utilização) das zonas comuns dos edifícios devem ser alimentadas a partir de um quadro específico, designado por «quadro dos serviços comuns».

803.6.2 - O quadro dos serviços comuns deve ser localizado junto da entrada do edifício e, sempre que possível, na proximidade do quadro de colunas.

803.6.3 - As canalizações da instalação eléctrica (de utilização) dos serviços comuns devem ser estabelecidas nas zonas comuns do edifício.

803.6.4 - Os anexos às habitações que tenham acesso, apenas, pelas zonas comuns (incluindo os logradouros) do edifício devem ser alimentados a partir do quadro de entrada da habitação de que fazem parte, por circuitos a eles destinados e que atravessem, apenas, as zonas comuns do edifício e os locais afectos à habitação que os alimenta. Nesta situação, deve existir, junto do acesso normal do respectivo anexo, um dispositivo de corte que corte todos os condutores activos dos circuitos a ele destinados.

803.7 - Eléctrodo de terra dos edifícios.

Os edifícios devem ser dotados de um eléctrodo de terra das massas, que deve ser interligado com o barramento de terra do quadro de colunas respectivo e com as restantes ligações à terra das massas, previstas nas presentes Regras Técnicas.

803.8 - Verificação das instalações.

803.8.1 - As instalações colectivas devem ser sujeitas a inspecções (verificação inicial - veja-se 61, e verificação após a entrada em serviço - veja-se 62), de periodicidade não superior a dez anos.

803.8.2 - As entradas devem ser inspeccionadas sempre que o forem as respectivas instalações eléctricas (de utilização).

- *Alterado pelo/a Artigo 1.º do/a [Portaria n.º 252/2015 - Diário da República n.º 161/2015, Série I de 2015-08-19](https://diariodarepublica.pt/dr/detalhe/portaria/252-2015-70055493), em vigor a partir de 2015-08-20*
